
OS:Version,
  {cc05613d-707c-4d8e-a493-02fea2c4d3b4}, !- Handle
  3.1.0;                                  !- Version Identifier

OS:Schedule:Constant,
  {c13a4eaf-2731-4caf-9bb2-d5db796634a1}, !- Handle
  Always On Discrete,                     !- Name
  {fc979fe2-e9be-4f70-a956-d2c907fed3ec}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {fc979fe2-e9be-4f70-a956-d2c907fed3ec}, !- Handle
  Always On Discrete Limits,              !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Site,
  {f981f642-f645-4184-90ea-54ecb81181a3}, !- Handle
  Chicago Ohare Intl Ap_IL_USA,           !- Name
  41.98,                                  !- Latitude {deg}
  -87.92,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  201,                                    !- Elevation {m}
  City;                                   !- Terrain

OS:YearDescription,
  {286d52b4-ac67-4922-b45b-e99be1b2fa25}; !- Handle

OS:ClimateZones,
  {ed807fb1-d8cc-4fe4-81f9-ecc4a3e663b3}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  5A;                                     !- Climate Zone Value 1

OS:Facility,
  {5874d766-9013-445a-b7ba-fbc18548d936}; !- Handle

OS:SimulationControl,
  {58c08c90-257a-4c48-bac8-bc48284aa3da}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  Yes,                                    !- Run Simulation for Sizing Periods
  No,                                     !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  Yes,                                    !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Sizing:Parameters,
  {b7f8e5e5-194f-46fb-b696-bf8dbd94d2a1}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {7d9cdc89-f88b-48bc-a911-5c24839f5e0f}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {4b4398c9-7698-4d5a-8651-280bd02def9b}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {f1ec6801-7d3f-453f-82f7-4587187226a7}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {61a69a03-a8f4-4d0f-85db-6c628a82e2d2}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {4156312f-45ac-41e1-8bda-ebb07868e9db}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:RadianceParameters,
  {8262416c-3366-49be-b850-c8bf2a2e2f67}, !- Handle
  1,                                      !- Accumulated Rays per Record
  0,                                      !- Direct Threshold
  1,                                      !- Direct Certainty
  1,                                      !- Direct Jitter
  1,                                      !- Direct Pretest
  6,                                      !- Ambient Bounces VMX
  2,                                      !- Ambient Bounces DMX
  4050,                                   !- Ambient Divisions VMX
  512,                                    !- Ambient Divisions DMX
  256,                                    !- Ambient Supersamples
  0.001,                                  !- Limit Weight VMX
  0.001,                                  !- Limit Weight DMX
  500,                                    !- Klems Sampling Density
  146;                                    !- Sky Discretization Resolution

OS:ProgramControl,
  {6d15cd07-035c-45d0-a623-671450c718a3}; !- Handle

OS:OutputControl:ReportingTolerances,
  {91c73e89-784b-4867-bb28-b609a56b8e48}, !- Handle
  1,                                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1;                                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:ConvergenceLimits,
  {cb6bfab2-74c1-4485-b99c-995538d2528f}, !- Handle
  1;                                      !- Minimum System Timestep {minutes}

OS:SurfaceConvectionAlgorithm:Inside,
  {11ad18dd-d471-48ef-88d9-46efb5216de6}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {0c1f02f4-28af-46a7-ac53-41fe3fc66141}, !- Handle
  DOE-2;                                  !- Algorithm

OS:ZoneAirHeatBalanceAlgorithm,
  {fa5733e2-b532-4919-a72b-426a91d73b12}, !- Handle
  ThirdOrderBackwardDifference;           !- Algorithm

OS:ZoneAirContaminantBalance,
  {51670a9b-9ae9-42fe-8f9f-02eb7c714cb1}; !- Handle

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {c4dc60a1-e8fc-4026-b715-51487c3784e6}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:WeatherFile,
  {c442bfa6-57e1-489d-afc6-5be4b6cb3e2b}, !- Handle
  Chicago Ohare Intl Ap,                  !- City
  IL,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  725300,                                 !- WMO Number
  41.98,                                  !- Latitude {deg}
  -87.92,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  201,                                    !- Elevation {m}
  /Users/dgoldwas/Documents/GitHub/Personal/osw2osa/weather/USA_IL_Chicago-OHare.Intl.AP.725300_TMY3.epw, !- Url
  ;                                       !- Checksum

OS:Site:WaterMainsTemperature,
  {2c8f7e9f-f608-4024-83b8-d7caab9c38a9}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  9.925,                                  !- Annual Average Outdoor Air Temperature {C}
  28.7;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {44555f22-3efc-474c-9d04-9f711d16a3fe}, !- Handle
  Chicago Ohare Intl Ap Ann Clg .4% Condns DB=>MWB 1, !- Name
  33.3,                                   !- Maximum Dry-Bulb Temperature {C}
  10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  23.7,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98934,                                  !- Barometric Pressure {Pa}
  5.2,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.455,                                  !- ASHRAE Taub {dimensionless}
  2.05;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {464fbd1f-42dc-4622-adfd-bca5f074448e}, !- Handle
  Chicago Ohare Intl Ap Ann Clg .4% Condns WB=>MDB 1, !- Name
  31.2,                                   !- Maximum Dry-Bulb Temperature {C}
  10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  25.5,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98934,                                  !- Barometric Pressure {Pa}
  5.2,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.455,                                  !- ASHRAE Taub {dimensionless}
  2.05;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {08bdf8a4-aeda-4379-a1fd-7c75700080ea}, !- Handle
  Chicago Ohare Intl Ap Ann Htg 99.6% Condns DB 1, !- Name
  -20,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -20,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98934,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:Building,
  {f4d5b273-839a-4171-8cf5-efb2f217fa0a}, !- Handle
  90.1-2004|MediumOffice,                 !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {0c167e17-8174-46d1-9c71-5800df4643b6}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  Office;                                 !- Standards Building Type

OS:SpaceType,
  {9e04a7cb-82d7-4686-8ee5-f35da57b0013}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2004, !- Name
  ,                                       !- Default Construction Set Name
  {8f642cce-3666-46db-be00-0d91b2e7d2c6}, !- Default Schedule Set Name
  {8e124c86-9f57-4a56-ae12-29f9d4a02fa6}, !- Group Rendering Name
  {04d17966-e624-4828-b9b2-d492e0bb4f31}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  WholeBuilding - Md Office;              !- Standards Space Type

OS:Rendering:Color,
  {8e124c86-9f57-4a56-ae12-29f9d4a02fa6}, !- Handle
  Office WholeBuilding - Md Office,       !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:BuildingStory,
  {421aba40-a18d-4320-b8d9-354ae54ed808}, !- Handle
  Story B1,                               !- Name
  -3.9624,                                !- Nominal Z Coordinate {m}
  3.9624,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {5a287f46-5209-4573-ba43-3b55070caf28}, !- Handle
  Office WholeBuilding - Md Office  - Story B1, !- Name
  {9e04a7cb-82d7-4686-8ee5-f35da57b0013}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -24.9823294657019,                      !- X Origin {m}
  -4.83563701425784,                      !- Y Origin {m}
  -3.9624,                                !- Z Origin {m}
  {421aba40-a18d-4320-b8d9-354ae54ed808}, !- Building Story Name
  {072dec9a-d5b8-47fb-a0cd-5cc1b01774df}; !- Thermal Zone Name

OS:Surface,
  {ec0a11de-464d-4cb0-bd25-2f06f4dc4a38}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5a287f46-5209-4573-ba43-3b55070caf28}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, 9.67127402851568, 0, !- X,Y,Z Vertex 2 {m}
  49.9646589314038, 9.67127402851568, 0,  !- X,Y,Z Vertex 3 {m}
  49.9646589314038, -5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e000fb0-d90e-4ff3-9b58-99193c2279cb}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5a287f46-5209-4573-ba43-3b55070caf28}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, 9.67127402851568, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, 9.67127402851568, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, -5.32907051820075e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45df1cbe-9416-4170-b608-399849fd3248}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5a287f46-5209-4573-ba43-3b55070caf28}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.9646589314038, 9.67127402851568, 3.9624, !- X,Y,Z Vertex 1 {m}
  49.9646589314038, 9.67127402851568, 0,  !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, 9.67127402851568, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, 9.67127402851568, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5a482b5-ac31-4105-8407-1c145316e01f}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5a287f46-5209-4573-ba43-3b55070caf28}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.9646589314038, -5.32907051820075e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  49.9646589314038, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  49.9646589314038, 9.67127402851568, 0,  !- X,Y,Z Vertex 3 {m}
  49.9646589314038, 9.67127402851568, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {569c0ef9-3112-4e0a-a180-ae1fc04ca3af}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5a287f46-5209-4573-ba43-3b55070caf28}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, -5.32907051820075e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  49.9646589314038, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  49.9646589314038, -5.32907051820075e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4001033e-1adc-42b8-856b-c4639e9ec275}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  {0f77ded2-bf7e-4592-85bd-d91e604146b0}, !- Construction Name
  {5a287f46-5209-4573-ba43-3b55070caf28}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.9646589314038, -5.32907051820075e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  49.9646589314038, 9.67127402851568, 3.9624, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, 9.67127402851568, 3.9624, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, -5.32907051820075e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {072dec9a-d5b8-47fb-a0cd-5cc1b01774df}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story B1, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3def529e-ab43-48fe-8db4-13ae21d7a2f1}, !- Zone Air Inlet Port List
  {c96371c8-d2e3-45e4-a4d2-31c71fcdf03d}, !- Zone Air Exhaust Port List
  {18ed61a7-2254-4675-abcc-89e36cd33b54}, !- Zone Air Node Name
  {779ccbaf-1825-4ebb-92c4-49d132f50032}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7fd7e550-49b8-4e58-a0ab-ab9cf2e19456}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5c1031b5-8ed6-48e9-8273-95f00ec87879}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story B1 Zone Air Node, !- Name
  {18ed61a7-2254-4675-abcc-89e36cd33b54}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {18ed61a7-2254-4675-abcc-89e36cd33b54}, !- Handle
  {d9d253d3-8de4-4c38-9151-75a202e7f6d2}, !- Name
  {072dec9a-d5b8-47fb-a0cd-5cc1b01774df}, !- Source Object
  11,                                     !- Outlet Port
  {5c1031b5-8ed6-48e9-8273-95f00ec87879}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3def529e-ab43-48fe-8db4-13ae21d7a2f1}, !- Handle
  {e95e66cc-b91a-43c0-97ef-24d452110fa2}, !- Name
  {072dec9a-d5b8-47fb-a0cd-5cc1b01774df}, !- HVAC Component
  {f4955e4a-1024-42c5-a929-3a81634054d3}; !- Port 1

OS:PortList,
  {c96371c8-d2e3-45e4-a4d2-31c71fcdf03d}, !- Handle
  {51d0e96c-043b-40fb-89e2-faa02147911a}, !- Name
  {072dec9a-d5b8-47fb-a0cd-5cc1b01774df}; !- HVAC Component

OS:PortList,
  {779ccbaf-1825-4ebb-92c4-49d132f50032}, !- Handle
  {76cd291b-bd1a-40d0-b3ba-fa732f5688f0}, !- Name
  {072dec9a-d5b8-47fb-a0cd-5cc1b01774df}, !- HVAC Component
  {22fc4405-5970-4118-9431-d0087487501e}; !- Port 1

OS:Sizing:Zone,
  {f5c312e0-ab1d-4f4f-a9c1-6010d06f23e0}, !- Handle
  {072dec9a-d5b8-47fb-a0cd-5cc1b01774df}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {cade1e9c-7489-4419-9bea-dbdc6bc7be31}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story B1 Zone HVAC Equipment List, !- Name
  {072dec9a-d5b8-47fb-a0cd-5cc1b01774df}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {10cb2efe-bdde-41b9-bee6-359fc76f96b0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:BuildingStory,
  {d5e6bd58-1aef-4efe-b0f9-8f2a27a3344f}, !- Handle
  Story Ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.9624,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {0cf31490-a126-4791-8d4d-c3362584e1c2}, !- Handle
  Office WholeBuilding - Md Office  - Story Ground, !- Name
  {9e04a7cb-82d7-4686-8ee5-f35da57b0013}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -24.9823294657019,                      !- X Origin {m}
  -4.83563701425784,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d5e6bd58-1aef-4efe-b0f9-8f2a27a3344f}, !- Building Story Name
  {cad9c1b1-9f4a-4bd4-a9a2-fc11d3e42d88}; !- Thermal Zone Name

OS:Surface,
  {01ba1c2a-a241-4355-bac3-d472b6e6e794}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {7e71e705-93db-4388-b2df-095797bd05c1}, !- Construction Name
  {0cf31490-a126-4791-8d4d-c3362584e1c2}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, 9.67127402851568, 0, !- X,Y,Z Vertex 2 {m}
  49.9646589314038, 9.67127402851568, 0,  !- X,Y,Z Vertex 3 {m}
  49.9646589314038, -5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3773923-c4e4-4d98-b55b-fe6622bf8ad3}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0cf31490-a126-4791-8d4d-c3362584e1c2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, 9.67127402851568, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, 9.67127402851568, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, -5.32907051820075e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {597c2793-b7d8-4958-ab04-939d72c92f26}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0cf31490-a126-4791-8d4d-c3362584e1c2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.9646589314038, 9.67127402851568, 3.9624, !- X,Y,Z Vertex 1 {m}
  49.9646589314038, 9.67127402851568, 0,  !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, 9.67127402851568, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, 9.67127402851568, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b140c66b-4622-4048-b099-af788554ac34}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0cf31490-a126-4791-8d4d-c3362584e1c2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.9646589314038, -5.32907051820075e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  49.9646589314038, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  49.9646589314038, 9.67127402851568, 0,  !- X,Y,Z Vertex 3 {m}
  49.9646589314038, 9.67127402851568, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41f839ac-1e89-4f27-b48e-29d9fb66f1d9}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0cf31490-a126-4791-8d4d-c3362584e1c2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, -5.32907051820075e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  49.9646589314038, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  49.9646589314038, -5.32907051820075e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16579359-ac2c-4312-962c-b9c3cab868d6}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  {0f77ded2-bf7e-4592-85bd-d91e604146b0}, !- Construction Name
  {0cf31490-a126-4791-8d4d-c3362584e1c2}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.9646589314038, -5.32907051820075e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  49.9646589314038, 9.67127402851568, 3.9624, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, 9.67127402851568, 3.9624, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, -5.32907051820075e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {cad9c1b1-9f4a-4bd4-a9a2-fc11d3e42d88}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {45bcf022-e4b2-4e02-aa2c-e54b7a4e09b7}, !- Zone Air Inlet Port List
  {c1f2b52e-5de5-4e57-b7a1-f1c0a30e800d}, !- Zone Air Exhaust Port List
  {d3ee38c8-16ae-479e-8f77-8dc5d2c196b2}, !- Zone Air Node Name
  {61edb2fe-01e3-4df3-850d-8a0380a866bf}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8859c2f4-9cda-44ce-a6f8-ed00d9bf8bfb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9e8adb25-9133-425e-ad4c-58c448381b19}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story Ground Zone Air Node, !- Name
  {d3ee38c8-16ae-479e-8f77-8dc5d2c196b2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d3ee38c8-16ae-479e-8f77-8dc5d2c196b2}, !- Handle
  {fbfef1f8-0959-4a45-b345-51413b5477d0}, !- Name
  {cad9c1b1-9f4a-4bd4-a9a2-fc11d3e42d88}, !- Source Object
  11,                                     !- Outlet Port
  {9e8adb25-9133-425e-ad4c-58c448381b19}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {45bcf022-e4b2-4e02-aa2c-e54b7a4e09b7}, !- Handle
  {cfca37ee-e9fc-4665-a289-21b24152765e}, !- Name
  {cad9c1b1-9f4a-4bd4-a9a2-fc11d3e42d88}, !- HVAC Component
  {6c45339c-e185-410c-9cb4-363116264fa6}; !- Port 1

OS:PortList,
  {c1f2b52e-5de5-4e57-b7a1-f1c0a30e800d}, !- Handle
  {93be5676-3bc4-4a72-b37b-812583c69e53}, !- Name
  {cad9c1b1-9f4a-4bd4-a9a2-fc11d3e42d88}; !- HVAC Component

OS:PortList,
  {61edb2fe-01e3-4df3-850d-8a0380a866bf}, !- Handle
  {12364031-6cae-45b8-98df-dfe0ae44958d}, !- Name
  {cad9c1b1-9f4a-4bd4-a9a2-fc11d3e42d88}, !- HVAC Component
  {a538bad0-c7ca-4f43-973d-62c2fffd4227}; !- Port 1

OS:Sizing:Zone,
  {dd92ad00-3971-4dc6-8bab-be7e633d1dc6}, !- Handle
  {cad9c1b1-9f4a-4bd4-a9a2-fc11d3e42d88}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5897f170-3504-41ac-89b5-d7acee3d5eca}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story Ground Zone HVAC Equipment List, !- Name
  {cad9c1b1-9f4a-4bd4-a9a2-fc11d3e42d88}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cb6fdff1-cc97-4075-a99c-539fa3ee3ac9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:BuildingStory,
  {bd2a5690-aca6-4f6f-a05a-0ba8c7dfffa9}, !- Handle
  Story Top,                              !- Name
  3.9624,                                 !- Nominal Z Coordinate {m}
  3.9624,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {bb992b0f-f52a-4598-a033-7dec60233ea2}, !- Handle
  Office WholeBuilding - Md Office  - Story Top, !- Name
  {9e04a7cb-82d7-4686-8ee5-f35da57b0013}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -24.9823294657019,                      !- X Origin {m}
  -4.83563701425784,                      !- Y Origin {m}
  3.9624,                                 !- Z Origin {m}
  {bd2a5690-aca6-4f6f-a05a-0ba8c7dfffa9}, !- Building Story Name
  {1db33801-a7b4-4234-b295-a320143f9f6f}; !- Thermal Zone Name

OS:Surface,
  {8c7aacb4-5e78-46d0-a083-dd64e550781e}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  {7e71e705-93db-4388-b2df-095797bd05c1}, !- Construction Name
  {bb992b0f-f52a-4598-a033-7dec60233ea2}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, 9.67127402851568, 0, !- X,Y,Z Vertex 2 {m}
  49.9646589314038, 9.67127402851568, 0,  !- X,Y,Z Vertex 3 {m}
  49.9646589314038, -5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98a925e2-e2a7-467e-a8f1-ca12624ebfe1}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb992b0f-f52a-4598-a033-7dec60233ea2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, 9.67127402851568, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, 9.67127402851568, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, -5.32907051820075e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ff1a0a8-939e-461b-bc96-009e69e84dfb}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb992b0f-f52a-4598-a033-7dec60233ea2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.9646589314038, 9.67127402851568, 3.9624, !- X,Y,Z Vertex 1 {m}
  49.9646589314038, 9.67127402851568, 0,  !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, 9.67127402851568, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, 9.67127402851568, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6489dde0-ec9e-4780-8a28-00dcf835c569}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb992b0f-f52a-4598-a033-7dec60233ea2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.9646589314038, -5.32907051820075e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  49.9646589314038, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  49.9646589314038, 9.67127402851568, 0,  !- X,Y,Z Vertex 3 {m}
  49.9646589314038, 9.67127402851568, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc146c1f-f03a-439b-a7a3-1d2838a63723}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb992b0f-f52a-4598-a033-7dec60233ea2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, -5.32907051820075e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  49.9646589314038, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  49.9646589314038, -5.32907051820075e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1719180-950d-4bb8-832b-3f17ea5faa4d}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bb992b0f-f52a-4598-a033-7dec60233ea2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.9646589314038, -5.32907051820075e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  49.9646589314038, 9.67127402851568, 3.9624, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, 9.67127402851568, 3.9624, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, -5.32907051820075e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1db33801-a7b4-4234-b295-a320143f9f6f}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {539a9e12-30fc-4758-ae23-2e258e64d11e}, !- Zone Air Inlet Port List
  {73656593-cfac-4215-ab1b-fd0fd9106f38}, !- Zone Air Exhaust Port List
  {f9af8042-20aa-4f62-b7f0-f17738575b3d}, !- Zone Air Node Name
  {ec44cde8-76b7-4ea4-b56f-787cf0480b09}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bac36002-9598-47c7-a70d-14d3b98479d2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {414dd22b-56b1-4933-b188-bbf551ee3f1a}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story Top Zone Air Node, !- Name
  {f9af8042-20aa-4f62-b7f0-f17738575b3d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f9af8042-20aa-4f62-b7f0-f17738575b3d}, !- Handle
  {aec09f33-ae3f-4e94-8ef4-1c768d9bd413}, !- Name
  {1db33801-a7b4-4234-b295-a320143f9f6f}, !- Source Object
  11,                                     !- Outlet Port
  {414dd22b-56b1-4933-b188-bbf551ee3f1a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {539a9e12-30fc-4758-ae23-2e258e64d11e}, !- Handle
  {5e21c52c-cc89-4f1f-bdde-c21ffc5e7f8f}, !- Name
  {1db33801-a7b4-4234-b295-a320143f9f6f}, !- HVAC Component
  {e89d7196-1982-4ddc-a939-7e888af32bad}; !- Port 1

OS:PortList,
  {73656593-cfac-4215-ab1b-fd0fd9106f38}, !- Handle
  {05ff89e9-9cb9-4bf2-bed4-1bc1633c2393}, !- Name
  {1db33801-a7b4-4234-b295-a320143f9f6f}; !- HVAC Component

OS:PortList,
  {ec44cde8-76b7-4ea4-b56f-787cf0480b09}, !- Handle
  {aab23d24-4844-4696-b215-5440bf62f56a}, !- Name
  {1db33801-a7b4-4234-b295-a320143f9f6f}, !- HVAC Component
  {7d3d5a8e-8409-40dc-8944-ec7146f7e97d}; !- Port 1

OS:Sizing:Zone,
  {5cb90b59-c6d9-431f-8530-53f21bb6356e}, !- Handle
  {1db33801-a7b4-4234-b295-a320143f9f6f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {69f6bca1-b7f8-4a03-9b86-07b557b8ac15}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story Top Zone HVAC Equipment List, !- Name
  {1db33801-a7b4-4234-b295-a320143f9f6f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {098e17b1-2e59-4ea1-907c-2373d32a9fed}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:SubSurface,
  {4e1ecf82-5479-411b-ab8b-b95f09dbf47a}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {597c2793-b7d8-4958-ab04-939d72c92f26}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  49.9392589314038, 9.67127402851568, 2.07092280621339, !- X,Y,Z Vertex 1 {m}
  49.9392589314038, 9.67127402851568, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999692, 9.67127402851568, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999692, 9.67127402851568, 2.07092280621339; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f536cf28-7cd3-418f-8d27-d0e08e7bee55}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c3773923-c4e4-4d98-b55b-fe6622bf8ad3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, 9.64587402851568, 2.07649661544859, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, 9.64587402851568, 0.762, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, 0.0253999999999959, 0.762, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, 0.0253999999999959, 2.07649661544859; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {892f069c-9cfa-4b35-8d66-133cb03662a0}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b140c66b-4622-4048-b099-af788554ac34}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  49.9646589314038, 0.0253999999999947, 2.07649661544859, !- X,Y,Z Vertex 1 {m}
  49.9646589314038, 0.0253999999999947, 0.762, !- X,Y,Z Vertex 2 {m}
  49.9646589314038, 9.64587402851568, 0.762, !- X,Y,Z Vertex 3 {m}
  49.9646589314038, 9.64587402851568, 2.07649661544859; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {867f5e6b-2da0-4e69-a5be-1a874dd0671c}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {41f839ac-1e89-4f27-b48e-29d9fb66f1d9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999645, -5.32907051820075e-15, 2.07092280621339, !- X,Y,Z Vertex 1 {m}
  0.0253999999999645, -5.32907051820075e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  49.9392589314038, -5.32907051820075e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  49.9392589314038, -5.32907051820075e-15, 2.07092280621339; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7c5bb0cb-06de-4461-8e8a-b115c4d4c1ae}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {98a925e2-e2a7-467e-a8f1-ca12624ebfe1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, 9.64587402851568, 2.07649661544859, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, 9.64587402851568, 0.762, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, 0.0253999999999959, 0.762, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, 0.0253999999999959, 2.07649661544859; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {883d666d-01f8-4c48-9884-4f05431ea2ba}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5ff1a0a8-939e-461b-bc96-009e69e84dfb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  49.9392589314038, 9.67127402851568, 2.07092280621339, !- X,Y,Z Vertex 1 {m}
  49.9392589314038, 9.67127402851568, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999692, 9.67127402851568, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999692, 9.67127402851568, 2.07092280621339; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a275f14b-b887-4853-bc90-c766b22010a5}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6489dde0-ec9e-4780-8a28-00dcf835c569}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  49.9646589314038, 0.0253999999999947, 2.07649661544859, !- X,Y,Z Vertex 1 {m}
  49.9646589314038, 0.0253999999999947, 0.762, !- X,Y,Z Vertex 2 {m}
  49.9646589314038, 9.64587402851568, 0.762, !- X,Y,Z Vertex 3 {m}
  49.9646589314038, 9.64587402851568, 2.07649661544859; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b3488d98-abfa-4b55-bf8b-edb1549e32d2}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bc146c1f-f03a-439b-a7a3-1d2838a63723}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999645, -5.32907051820075e-15, 2.07092280621339, !- X,Y,Z Vertex 1 {m}
  0.0253999999999645, -5.32907051820075e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  49.9392589314038, -5.32907051820075e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  49.9392589314038, -5.32907051820075e-15, 2.07092280621339; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {560550f2-49b0-4df1-9eb4-cca1586cf09d}, !- Handle
  Office WholeBuilding - Md Office  - Story B1 1, !- Name
  {9e04a7cb-82d7-4686-8ee5-f35da57b0013}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  58.4280034942175,                       !- X Origin {m}
  28.6100370142578,                       !- Y Origin {m}
  -3.9624,                                !- Z Origin {m}
  {421aba40-a18d-4320-b8d9-354ae54ed808}, !- Building Story Name
  {fcfef2e0-2c92-4f74-84d6-ceb734a849b6}; !- Thermal Zone Name

OS:Surface,
  {b87d5b9e-a23f-42b1-8cfb-8e2e9a1bea28}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {560550f2-49b0-4df1-9eb4-cca1586cf09d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  -9.67127402851563, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  -9.67127402851563, 30.0860146114306, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 30.0860146114306, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {afedebda-8758-450e-a8c2-7468e0af765e}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {560550f2-49b0-4df1-9eb4-cca1586cf09d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.67127402851563, -3.90798504668055e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -9.67127402851563, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -3.90798504668055e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a932190a-df12-40af-9dce-60a479c7fa1c}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {560550f2-49b0-4df1-9eb4-cca1586cf09d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.67127402851563, 30.0860146114306, 3.9624, !- X,Y,Z Vertex 1 {m}
  -9.67127402851563, 30.0860146114306, 0, !- X,Y,Z Vertex 2 {m}
  -9.67127402851563, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  -9.67127402851563, -3.90798504668055e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {460dcbe4-af05-45de-8f57-049649fdb057}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {560550f2-49b0-4df1-9eb4-cca1586cf09d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 30.0860146114306, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 30.0860146114306, 0, !- X,Y,Z Vertex 2 {m}
  -9.67127402851563, 30.0860146114306, 0, !- X,Y,Z Vertex 3 {m}
  -9.67127402851563, 30.0860146114306, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0fa158cd-fed2-4971-9238-e2f90f9523d5}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {560550f2-49b0-4df1-9eb4-cca1586cf09d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -3.90798504668055e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 30.0860146114306, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 30.0860146114306, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2732675a-365c-410b-a567-e621515535af}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  {0f77ded2-bf7e-4592-85bd-d91e604146b0}, !- Construction Name
  {560550f2-49b0-4df1-9eb4-cca1586cf09d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 30.0860146114306, 3.9624, !- X,Y,Z Vertex 1 {m}
  -9.67127402851563, 30.0860146114306, 3.9624, !- X,Y,Z Vertex 2 {m}
  -9.67127402851563, -3.90798504668055e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -3.90798504668055e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {fcfef2e0-2c92-4f74-84d6-ceb734a849b6}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story B1 1, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {752f23d0-7935-4617-80fb-bfa490347b51}, !- Zone Air Inlet Port List
  {3441c880-f070-4b18-8b1f-636d859e0f2e}, !- Zone Air Exhaust Port List
  {5cf1f6db-8cad-4f9a-a1eb-10478daf1304}, !- Zone Air Node Name
  {301bf18a-05a1-4854-9032-ee0cedc7f2ff}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {925edaf2-a0bd-4bda-b456-dd4e3a316559}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5a66ba43-42c2-4165-bc6d-e6793b6ae726}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story B1 1 Zone Air Node, !- Name
  {5cf1f6db-8cad-4f9a-a1eb-10478daf1304}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5cf1f6db-8cad-4f9a-a1eb-10478daf1304}, !- Handle
  {692a1ae3-c517-4f5b-a648-79ff71d2d513}, !- Name
  {fcfef2e0-2c92-4f74-84d6-ceb734a849b6}, !- Source Object
  11,                                     !- Outlet Port
  {5a66ba43-42c2-4165-bc6d-e6793b6ae726}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {752f23d0-7935-4617-80fb-bfa490347b51}, !- Handle
  {b3ce2e87-c0ca-4c7c-8b04-75a0af87a657}, !- Name
  {fcfef2e0-2c92-4f74-84d6-ceb734a849b6}, !- HVAC Component
  {c762de51-38a9-45cb-a003-6b737f0e77ec}; !- Port 1

OS:PortList,
  {3441c880-f070-4b18-8b1f-636d859e0f2e}, !- Handle
  {14e0d09f-4947-426e-9b6a-083caaa20893}, !- Name
  {fcfef2e0-2c92-4f74-84d6-ceb734a849b6}; !- HVAC Component

OS:PortList,
  {301bf18a-05a1-4854-9032-ee0cedc7f2ff}, !- Handle
  {0572ecf6-e1e6-4b4c-96a5-85f74c59bdee}, !- Name
  {fcfef2e0-2c92-4f74-84d6-ceb734a849b6}, !- HVAC Component
  {35012ee7-e012-4895-9b77-e63361f3136c}; !- Port 1

OS:Sizing:Zone,
  {80a8994d-58de-4c1b-87d8-fcea3df2cb21}, !- Handle
  {fcfef2e0-2c92-4f74-84d6-ceb734a849b6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {78340bac-788b-46bb-8f93-813d2d56e108}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story B1 1 Zone HVAC Equipment List, !- Name
  {fcfef2e0-2c92-4f74-84d6-ceb734a849b6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3bb0ce29-fad8-42d6-9b55-42cee771785c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {a3502818-ca30-4a6a-a64a-ecc16cb36669}, !- Handle
  Office WholeBuilding - Md Office  - Story Ground 1, !- Name
  {9e04a7cb-82d7-4686-8ee5-f35da57b0013}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  58.4280034942175,                       !- X Origin {m}
  28.6100370142578,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d5e6bd58-1aef-4efe-b0f9-8f2a27a3344f}, !- Building Story Name
  {04636df1-fdb4-41a3-baf8-5b59686d587f}; !- Thermal Zone Name

OS:Surface,
  {f0d295bf-8f5b-4d9a-b2ca-f602c4548438}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  {7e71e705-93db-4388-b2df-095797bd05c1}, !- Construction Name
  {a3502818-ca30-4a6a-a64a-ecc16cb36669}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  -9.67127402851563, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  -9.67127402851563, 30.0860146114306, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 30.0860146114306, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c65d7cc6-43df-442e-872c-e9473280f76a}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3502818-ca30-4a6a-a64a-ecc16cb36669}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.67127402851563, -3.90798504668055e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -9.67127402851563, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -3.90798504668055e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9991eb3-7706-4b33-8d58-46a0bff4bcd9}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3502818-ca30-4a6a-a64a-ecc16cb36669}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.67127402851563, 30.0860146114306, 3.9624, !- X,Y,Z Vertex 1 {m}
  -9.67127402851563, 30.0860146114306, 0, !- X,Y,Z Vertex 2 {m}
  -9.67127402851563, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  -9.67127402851563, -3.90798504668055e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1942155d-9ed9-4953-afff-6468c203cfc7}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3502818-ca30-4a6a-a64a-ecc16cb36669}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 30.0860146114306, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 30.0860146114306, 0, !- X,Y,Z Vertex 2 {m}
  -9.67127402851563, 30.0860146114306, 0, !- X,Y,Z Vertex 3 {m}
  -9.67127402851563, 30.0860146114306, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9537c786-4a67-4bef-b7d7-22463095fafc}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3502818-ca30-4a6a-a64a-ecc16cb36669}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -3.90798504668055e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 30.0860146114306, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 30.0860146114306, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e5b3d50-569b-4bfd-85cc-1013d9041642}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  {0f77ded2-bf7e-4592-85bd-d91e604146b0}, !- Construction Name
  {a3502818-ca30-4a6a-a64a-ecc16cb36669}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 30.0860146114306, 3.9624, !- X,Y,Z Vertex 1 {m}
  -9.67127402851563, 30.0860146114306, 3.9624, !- X,Y,Z Vertex 2 {m}
  -9.67127402851563, -3.90798504668055e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -3.90798504668055e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {04636df1-fdb4-41a3-baf8-5b59686d587f}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story Ground 1, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cd54b9e8-417d-4cdd-897f-7744815dbdf0}, !- Zone Air Inlet Port List
  {35c9bb68-1fd0-4b2b-929d-25f74222b42f}, !- Zone Air Exhaust Port List
  {3eaf0dfe-2b7f-419f-b6f9-6dd1bdd75b56}, !- Zone Air Node Name
  {9f5a7d36-2eb1-4c2d-98e8-f14d85ae244e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4495b044-512e-4706-99c9-f07a362b8398}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {52bb6b29-887f-4b75-a2d7-e0867fb4dac1}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story Ground 1 Zone Air Node, !- Name
  {3eaf0dfe-2b7f-419f-b6f9-6dd1bdd75b56}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3eaf0dfe-2b7f-419f-b6f9-6dd1bdd75b56}, !- Handle
  {8c0fbbcc-5c3d-41f2-9b1f-efa1d23d11e2}, !- Name
  {04636df1-fdb4-41a3-baf8-5b59686d587f}, !- Source Object
  11,                                     !- Outlet Port
  {52bb6b29-887f-4b75-a2d7-e0867fb4dac1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cd54b9e8-417d-4cdd-897f-7744815dbdf0}, !- Handle
  {f9c7e799-c90d-49fa-83d2-c1b48ab24a5c}, !- Name
  {04636df1-fdb4-41a3-baf8-5b59686d587f}, !- HVAC Component
  {b044454a-f451-4848-8480-f03161ef07b5}; !- Port 1

OS:PortList,
  {35c9bb68-1fd0-4b2b-929d-25f74222b42f}, !- Handle
  {3b3ece94-9a2e-4da9-9426-c4a160a160ce}, !- Name
  {04636df1-fdb4-41a3-baf8-5b59686d587f}; !- HVAC Component

OS:PortList,
  {9f5a7d36-2eb1-4c2d-98e8-f14d85ae244e}, !- Handle
  {f82719fe-8459-462e-a21e-05b0526c29b1}, !- Name
  {04636df1-fdb4-41a3-baf8-5b59686d587f}, !- HVAC Component
  {4ee0968a-a62d-4774-84d9-44828e4a5d60}; !- Port 1

OS:Sizing:Zone,
  {8fe0d90e-1309-49e2-a3d9-4d9dc0123148}, !- Handle
  {04636df1-fdb4-41a3-baf8-5b59686d587f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a1ad9603-e8b9-43cf-831d-0babfcbdf82d}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story Ground 1 Zone HVAC Equipment List, !- Name
  {04636df1-fdb4-41a3-baf8-5b59686d587f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d5f598c6-3731-41b8-9411-490970a6aa48}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {ea57ce94-af05-40f0-bebe-a506e070413b}, !- Handle
  Office WholeBuilding - Md Office  - Story Top 1, !- Name
  {9e04a7cb-82d7-4686-8ee5-f35da57b0013}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  58.4280034942175,                       !- X Origin {m}
  28.6100370142578,                       !- Y Origin {m}
  3.9624,                                 !- Z Origin {m}
  {bd2a5690-aca6-4f6f-a05a-0ba8c7dfffa9}, !- Building Story Name
  {2864722d-106e-4511-8d01-4e7f159e87de}; !- Thermal Zone Name

OS:Surface,
  {7061ac47-9031-464e-ac64-96143f33f236}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  {7e71e705-93db-4388-b2df-095797bd05c1}, !- Construction Name
  {ea57ce94-af05-40f0-bebe-a506e070413b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  -9.67127402851563, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  -9.67127402851563, 30.0860146114306, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 30.0860146114306, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {adca477e-7921-4415-8f15-1b4885ead646}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ea57ce94-af05-40f0-bebe-a506e070413b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.67127402851563, -3.90798504668055e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -9.67127402851563, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -3.90798504668055e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf3a9e8b-1a6c-4f43-8652-11d2be8a3d41}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ea57ce94-af05-40f0-bebe-a506e070413b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.67127402851563, 30.0860146114306, 3.9624, !- X,Y,Z Vertex 1 {m}
  -9.67127402851563, 30.0860146114306, 0, !- X,Y,Z Vertex 2 {m}
  -9.67127402851563, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  -9.67127402851563, -3.90798504668055e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c564a49-eab2-49c2-bdc1-60ba7e4f8cde}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ea57ce94-af05-40f0-bebe-a506e070413b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 30.0860146114306, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 30.0860146114306, 0, !- X,Y,Z Vertex 2 {m}
  -9.67127402851563, 30.0860146114306, 0, !- X,Y,Z Vertex 3 {m}
  -9.67127402851563, 30.0860146114306, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d11dfc6-efb0-4693-ab53-f3c90e3d97ed}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ea57ce94-af05-40f0-bebe-a506e070413b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -3.90798504668055e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 30.0860146114306, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 30.0860146114306, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c246c004-02d1-46d6-8d52-4bb4a9eab4b7}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ea57ce94-af05-40f0-bebe-a506e070413b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 30.0860146114306, 3.9624, !- X,Y,Z Vertex 1 {m}
  -9.67127402851563, 30.0860146114306, 3.9624, !- X,Y,Z Vertex 2 {m}
  -9.67127402851563, -3.90798504668055e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -3.90798504668055e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2864722d-106e-4511-8d01-4e7f159e87de}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story Top 1, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9b15da0f-a749-40e8-a69c-fbed3499c745}, !- Zone Air Inlet Port List
  {8da47391-1e4b-4dd2-950d-60776e6b5289}, !- Zone Air Exhaust Port List
  {445fd1d3-ee6e-44bd-93af-e5b5d90f3fb9}, !- Zone Air Node Name
  {1c9f72bf-43ec-4813-b0b1-eadad23dfc05}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6946e57d-1692-45bb-98c0-3b064785da98}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8c3d430a-f2be-45be-bbb5-d14fbc126841}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story Top 1 Zone Air Node, !- Name
  {445fd1d3-ee6e-44bd-93af-e5b5d90f3fb9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {445fd1d3-ee6e-44bd-93af-e5b5d90f3fb9}, !- Handle
  {8971e430-5c85-4438-bcee-ed76fd627d88}, !- Name
  {2864722d-106e-4511-8d01-4e7f159e87de}, !- Source Object
  11,                                     !- Outlet Port
  {8c3d430a-f2be-45be-bbb5-d14fbc126841}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9b15da0f-a749-40e8-a69c-fbed3499c745}, !- Handle
  {4d57ba6a-25b4-4812-bf74-c902503192d3}, !- Name
  {2864722d-106e-4511-8d01-4e7f159e87de}, !- HVAC Component
  {5c295ba9-3b37-46a8-86af-dd67cea30125}; !- Port 1

OS:PortList,
  {8da47391-1e4b-4dd2-950d-60776e6b5289}, !- Handle
  {9a2051b6-2338-4565-87a3-c7f7438d8cce}, !- Name
  {2864722d-106e-4511-8d01-4e7f159e87de}; !- HVAC Component

OS:PortList,
  {1c9f72bf-43ec-4813-b0b1-eadad23dfc05}, !- Handle
  {a5817fa8-b2ae-453a-b5bd-cc5923dd6683}, !- Name
  {2864722d-106e-4511-8d01-4e7f159e87de}, !- HVAC Component
  {f4a32922-dae1-472b-9f8c-26666dc73b24}; !- Port 1

OS:Sizing:Zone,
  {2a0ede5d-2eca-4feb-8405-fc93e1181c31}, !- Handle
  {2864722d-106e-4511-8d01-4e7f159e87de}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {eb66dacd-f588-4606-b8be-775470cf44ce}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story Top 1 Zone HVAC Equipment List, !- Name
  {2864722d-106e-4511-8d01-4e7f159e87de}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {81d13c65-8d02-4be4-ac2d-23e45acb8bca}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:SubSurface,
  {6f55b06b-34d9-4d21-b633-4c9eaba4e32d}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c65d7cc6-43df-442e-872c-e9473280f76a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.64587402851563, -3.90798504668055e-14, 2.07649661544859, !- X,Y,Z Vertex 1 {m}
  -9.64587402851563, -3.90798504668055e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  -0.0254000000000296, -3.90798504668055e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  -0.0254000000000296, -3.90798504668055e-14, 2.07649661544859; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9fc785cd-15e6-4c8a-85cf-cd253f5694c4}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d9991eb3-7706-4b33-8d58-46a0bff4bcd9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.67127402851563, 30.0606146114306, 2.07180359310694, !- X,Y,Z Vertex 1 {m}
  -9.67127402851563, 30.0606146114306, 0.762, !- X,Y,Z Vertex 2 {m}
  -9.67127402851563, 0.0253999999999586, 0.762, !- X,Y,Z Vertex 3 {m}
  -9.67127402851563, 0.0253999999999586, 2.07180359310694; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4f546727-f34c-416b-94bc-63967ced1a07}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1942155d-9ed9-4953-afff-6468c203cfc7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254000000000284, 30.0860146114306, 2.07649661544859, !- X,Y,Z Vertex 1 {m}
  -0.0254000000000284, 30.0860146114306, 0.762, !- X,Y,Z Vertex 2 {m}
  -9.64587402851563, 30.0860146114306, 0.762, !- X,Y,Z Vertex 3 {m}
  -9.64587402851563, 30.0860146114306, 2.07649661544859; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c97245e5-280b-4778-92cb-d66f8989f576}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9537c786-4a67-4bef-b7d7-22463095fafc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0.0253999999999609, 2.07180359310694, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 0.0253999999999609, 0.762, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 30.0606146114306, 0.762, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 30.0606146114306, 2.07180359310694; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {027b684d-2c49-4ee1-9efd-2e427e52dee4}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {adca477e-7921-4415-8f15-1b4885ead646}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.64587402851563, -3.90798504668055e-14, 2.07649661544859, !- X,Y,Z Vertex 1 {m}
  -9.64587402851563, -3.90798504668055e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  -0.0254000000000296, -3.90798504668055e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  -0.0254000000000296, -3.90798504668055e-14, 2.07649661544859; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {53ab74e0-4a47-490a-a68a-02aa095e6669}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cf3a9e8b-1a6c-4f43-8652-11d2be8a3d41}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.67127402851563, 30.0606146114306, 2.07180359310694, !- X,Y,Z Vertex 1 {m}
  -9.67127402851563, 30.0606146114306, 0.762, !- X,Y,Z Vertex 2 {m}
  -9.67127402851563, 0.0253999999999586, 0.762, !- X,Y,Z Vertex 3 {m}
  -9.67127402851563, 0.0253999999999586, 2.07180359310694; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {46ca1015-f2a3-4b55-9489-26475b52747d}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0c564a49-eab2-49c2-bdc1-60ba7e4f8cde}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254000000000284, 30.0860146114306, 2.07649661544859, !- X,Y,Z Vertex 1 {m}
  -0.0254000000000284, 30.0860146114306, 0.762, !- X,Y,Z Vertex 2 {m}
  -9.64587402851563, 30.0860146114306, 0.762, !- X,Y,Z Vertex 3 {m}
  -9.64587402851563, 30.0860146114306, 2.07649661544859; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {94d1b6db-7371-40cf-bd48-092410b1c46d}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4d11dfc6-efb0-4693-ab53-f3c90e3d97ed}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0.0253999999999609, 2.07180359310694, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 0.0253999999999609, 0.762, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 30.0606146114306, 0.762, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 30.0606146114306, 2.07180359310694; !- X,Y,Z Vertex 4 {m}

OS:RunPeriodControl:DaylightSavingTime,
  {1d9fa030-92c0-407a-b714-3493c7bc7826}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:People:Definition,
  {1dc54a76-414c-4503-830f-409ac8b870b2}, !- Handle
  Office WholeBuilding - Md Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {46c13f88-49d0-4828-b851-4b138cece8d2}, !- Handle
  Office WholeBuilding - Md Office People, !- Name
  {1dc54a76-414c-4503-830f-409ac8b870b2}, !- People Definition Name
  {9e04a7cb-82d7-4686-8ee5-f35da57b0013}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {313166c0-3ed8-43bc-84b0-55f5ccfaa332}, !- Work Efficiency Schedule Name
  {25a58cd6-f77c-45db-8c43-3cc7808f2cde}, !- Clothing Insulation Schedule Name
  {2bb277bc-0e0a-4a54-8575-bf382f6a7285}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {25a58cd6-f77c-45db-8c43-3cc7808f2cde}, !- Handle
  Clothing Schedule,                      !- Name
  {fe521245-c1a6-4f53-bb74-ba1356a19e4d}, !- Schedule Type Limits Name
  {713c0017-c291-47bf-93fc-fea1aa4ecb1f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {713c0017-c291-47bf-93fc-fea1aa4ecb1f}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {fe521245-c1a6-4f53-bb74-ba1356a19e4d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f19375ee-0b52-45dd-9870-deea60414fc5}, !- Handle
  Schedule Rule 1,                        !- Name
  {25a58cd6-f77c-45db-8c43-3cc7808f2cde}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d56e1909-561f-4a58-819e-bf84f89ff445}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d56e1909-561f-4a58-819e-bf84f89ff445}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {fe521245-c1a6-4f53-bb74-ba1356a19e4d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {fe521245-c1a6-4f53-bb74-ba1356a19e4d}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {2bb277bc-0e0a-4a54-8575-bf382f6a7285}, !- Handle
  Air Velocity Schedule,                  !- Name
  {3feb6b05-b650-409f-b468-a1c782e5f3ce}, !- Schedule Type Limits Name
  {7d335b3d-165b-42d3-9423-974c3d11bf20}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7d335b3d-165b-42d3-9423-974c3d11bf20}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {3feb6b05-b650-409f-b468-a1c782e5f3ce}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {3feb6b05-b650-409f-b468-a1c782e5f3ce}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {313166c0-3ed8-43bc-84b0-55f5ccfaa332}, !- Handle
  Work Efficiency Schedule,               !- Name
  {86b5ad7b-68ac-4b40-9330-180216d1e885}, !- Schedule Type Limits Name
  {b3fda081-b08b-4067-8758-b5739386d555}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b3fda081-b08b-4067-8758-b5739386d555}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {86b5ad7b-68ac-4b40-9330-180216d1e885}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {86b5ad7b-68ac-4b40-9330-180216d1e885}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {58a7d71f-64b7-40b3-80b7-9f1b9510081d}, !- Handle
  Office WholeBuilding - Md Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {8e2640c4-b525-48d0-8b7a-64bdfb62ffed}, !- Handle
  Office WholeBuilding - Md Office Lights, !- Name
  {58a7d71f-64b7-40b3-80b7-9f1b9510081d}, !- Lights Definition Name
  {9e04a7cb-82d7-4686-8ee5-f35da57b0013}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {442ea67d-aa38-42fe-9f66-67e12815dd20}, !- Handle
  {58a7d71f-64b7-40b3-80b7-9f1b9510081d}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {3c1cf127-c9dd-4603-b1ac-e79a20b03991}, !- Handle
  Office WholeBuilding - Md Office Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07293281253229,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {67ab4ef9-3c62-4e94-bd8c-b618846b94e9}, !- Handle
  Office WholeBuilding - Md Office Elec Equip, !- Name
  {3c1cf127-c9dd-4603-b1ac-e79a20b03991}, !- Electric Equipment Definition Name
  {9e04a7cb-82d7-4686-8ee5-f35da57b0013}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {04d17966-e624-4828-b9b2-d492e0bb4f31}, !- Handle
  Office WholeBuilding - Md Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000508,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {8f642cce-3666-46db-be00-0d91b2e7d2c6}, !- Handle
  Office WholeBuilding - Md Office Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {b5647255-8a07-4718-82b4-36a7fc077e69}, !- Number of People Schedule Name
  {1906748d-6fbe-4044-9533-0ad41e014b3a}, !- People Activity Level Schedule Name
  {215b1557-7692-4f05-9d5f-6d44a0a2e2c8}, !- Lighting Schedule Name
  {8cf7bbfb-5a89-4600-80f5-73a929821d4b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {e95d0c1f-30f3-414a-8c13-39c71499d691}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {b5647255-8a07-4718-82b4-36a7fc077e69}, !- Handle
  OfficeMedium BLDG_OCC_SCH,              !- Name
  {86b5ad7b-68ac-4b40-9330-180216d1e885}, !- Schedule Type Limits Name
  {6eb66189-9f43-4404-af1f-934a846aedd5}, !- Default Day Schedule Name
  {39793e76-c379-4864-b162-c728cc216e6e}, !- Summer Design Day Schedule Name
  {a621e856-7c98-4018-b8ed-d5dc9c1095bc}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6eb66189-9f43-4404-af1f-934a846aedd5}, !- Handle
  OfficeMedium BLDG_OCC_SCH Default,      !- Name
  {86b5ad7b-68ac-4b40-9330-180216d1e885}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {63943aa5-f5d1-4aff-80ef-b681f4d258d8}, !- Handle
  Schedule Rule 2,                        !- Name
  {b5647255-8a07-4718-82b4-36a7fc077e69}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {11bcaf2c-0612-4043-8a3e-302a2af1b8fa}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {11bcaf2c-0612-4043-8a3e-302a2af1b8fa}, !- Handle
  OfficeMedium BLDG_OCC_SCH Sat Day,      !- Name
  {86b5ad7b-68ac-4b40-9330-180216d1e885}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Day,
  {9bc48676-f28d-49b2-adfa-cc6fe149df6b}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {39793e76-c379-4864-b162-c728cc216e6e}, !- Handle
  OfficeMedium BLDG_OCC_SCH Summer Design Day, !- Name
  {86b5ad7b-68ac-4b40-9330-180216d1e885}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {ee905b60-05fa-4871-9e8a-408be2de73a9}, !- Handle
  Schedule Rule 3,                        !- Name
  {b5647255-8a07-4718-82b4-36a7fc077e69}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {000f97e8-5205-42f3-9169-f17a135eaa25}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {000f97e8-5205-42f3-9169-f17a135eaa25}, !- Handle
  OfficeMedium BLDG_OCC_SCH Wkdy Day,     !- Name
  {86b5ad7b-68ac-4b40-9330-180216d1e885}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {6a9dddd5-e4ce-459a-983d-07009a1157a2}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a621e856-7c98-4018-b8ed-d5dc9c1095bc}, !- Handle
  OfficeMedium BLDG_OCC_SCH Winter Design Day, !- Name
  {86b5ad7b-68ac-4b40-9330-180216d1e885}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {1906748d-6fbe-4044-9533-0ad41e014b3a}, !- Handle
  OfficeMedium ACTIVITY_SCH,              !- Name
  {6d3e7b6a-ce8d-4f7a-b71f-b740755eeae7}, !- Schedule Type Limits Name
  {498e22bf-1d00-40a7-8b64-06b95f255d23}, !- Default Day Schedule Name
  {9ad109ac-7b0d-4257-a5b6-120932288ad3}, !- Summer Design Day Schedule Name
  {0c26a68a-36cb-4ea1-a0b5-76198524c8cc}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {498e22bf-1d00-40a7-8b64-06b95f255d23}, !- Handle
  OfficeMedium ACTIVITY_SCH Default,      !- Name
  {6d3e7b6a-ce8d-4f7a-b71f-b740755eeae7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {9b85a3ac-416c-4fbb-a701-4907db669a07}, !- Handle
  Schedule Day 3,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0c26a68a-36cb-4ea1-a0b5-76198524c8cc}, !- Handle
  OfficeMedium ACTIVITY_SCH Winter Design Day, !- Name
  {6d3e7b6a-ce8d-4f7a-b71f-b740755eeae7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {17f79bae-d734-490f-b021-e29510036d7f}, !- Handle
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9ad109ac-7b0d-4257-a5b6-120932288ad3}, !- Handle
  OfficeMedium ACTIVITY_SCH Summer Design Day, !- Name
  {6d3e7b6a-ce8d-4f7a-b71f-b740755eeae7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {6d3e7b6a-ce8d-4f7a-b71f-b740755eeae7}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {215b1557-7692-4f05-9d5f-6d44a0a2e2c8}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2004,       !- Name
  {86b5ad7b-68ac-4b40-9330-180216d1e885}, !- Schedule Type Limits Name
  {8d5eb269-8422-4339-9e3e-0afa10ef4b96}, !- Default Day Schedule Name
  {0b539f2b-0ca8-4c57-a6fb-2d1fe7705f2b}, !- Summer Design Day Schedule Name
  {8a87e08f-2a0c-4526-af36-1cc6a2d8c84d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8d5eb269-8422-4339-9e3e-0afa10ef4b96}, !- Handle
  Schedule Day 5,                         !- Name
  {86b5ad7b-68ac-4b40-9330-180216d1e885}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7eb99145-6107-4438-9016-1798a3ebbc0f}, !- Handle
  Schedule Rule 4,                        !- Name
  {215b1557-7692-4f05-9d5f-6d44a0a2e2c8}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {1f1f19c1-9647-4dc7-91d1-88d260ff56d1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1f1f19c1-9647-4dc7-91d1-88d260ff56d1}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2004 Sat Day, !- Name
  {86b5ad7b-68ac-4b40-9330-180216d1e885}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05;                                   !- Value Until Time 5

OS:Schedule:Day,
  {07a45859-e844-4a42-a161-7ee609bc2e7b}, !- Handle
  Schedule Day 6,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0b539f2b-0ca8-4c57-a6fb-2d1fe7705f2b}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2004 Summer Design Day, !- Name
  {86b5ad7b-68ac-4b40-9330-180216d1e885}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {59a2e2e4-1a84-4712-91f6-9d3fec80fb53}, !- Handle
  Schedule Rule 5,                        !- Name
  {215b1557-7692-4f05-9d5f-6d44a0a2e2c8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a77797e2-6b85-4849-ba3a-d5e30d6ebbee}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a77797e2-6b85-4849-ba3a-d5e30d6ebbee}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2004 Sun Day, !- Name
  {86b5ad7b-68ac-4b40-9330-180216d1e885}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {37f38b84-fbf9-4999-a829-2eae23f420c5}, !- Handle
  Schedule Rule 6,                        !- Name
  {215b1557-7692-4f05-9d5f-6d44a0a2e2c8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {46911625-913d-44b6-a644-29c5297840ff}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {46911625-913d-44b6-a644-29c5297840ff}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2004 Wkdy Day, !- Name
  {86b5ad7b-68ac-4b40-9330-180216d1e885}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {a90720d3-6bca-45fc-8db7-9f938ac3c769}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8a87e08f-2a0c-4526-af36-1cc6a2d8c84d}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2004 Winter Design Day, !- Name
  {86b5ad7b-68ac-4b40-9330-180216d1e885}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {8cf7bbfb-5a89-4600-80f5-73a929821d4b}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2004,       !- Name
  {86b5ad7b-68ac-4b40-9330-180216d1e885}, !- Schedule Type Limits Name
  {828c1189-44a9-4bde-8cf5-ba3e709f4048}, !- Default Day Schedule Name
  {b6386bd8-120d-4185-946c-f26f95ee3852}, !- Summer Design Day Schedule Name
  {3d190554-e2f8-4e65-9720-cafaa5d48e1c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {828c1189-44a9-4bde-8cf5-ba3e709f4048}, !- Handle
  Schedule Day 8,                         !- Name
  {86b5ad7b-68ac-4b40-9330-180216d1e885}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0c2a6b22-fafb-4c97-b935-6c95f184aaad}, !- Handle
  Schedule Rule 7,                        !- Name
  {8cf7bbfb-5a89-4600-80f5-73a929821d4b}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {829d0e62-1ab4-4584-8f47-cf2b9a72355f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {829d0e62-1ab4-4584-8f47-cf2b9a72355f}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2004 Sat Day, !- Name
  {86b5ad7b-68ac-4b40-9330-180216d1e885}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3;                                    !- Value Until Time 5

OS:Schedule:Day,
  {57905f8f-7a07-4269-b2a4-58ef13341aa3}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b6386bd8-120d-4185-946c-f26f95ee3852}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2004 Summer Design Day, !- Name
  {86b5ad7b-68ac-4b40-9330-180216d1e885}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {96e2e74d-5662-4a63-bc93-ae508495ed1e}, !- Handle
  Schedule Rule 8,                        !- Name
  {8cf7bbfb-5a89-4600-80f5-73a929821d4b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2281a6ce-4807-4335-86a3-09b8169c1495}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2281a6ce-4807-4335-86a3-09b8169c1495}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2004 Sun Day, !- Name
  {86b5ad7b-68ac-4b40-9330-180216d1e885}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {9caafe7d-4522-4238-8a67-2df9c61cfdb9}, !- Handle
  Schedule Rule 9,                        !- Name
  {8cf7bbfb-5a89-4600-80f5-73a929821d4b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c744bf8c-5330-407b-9478-c5519b80c4b1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c744bf8c-5330-407b-9478-c5519b80c4b1}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2004 Wkdy Day, !- Name
  {86b5ad7b-68ac-4b40-9330-180216d1e885}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.4;                                    !- Value Until Time 6

OS:Schedule:Day,
  {77831e68-b37b-49a0-912c-070f9c271f13}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3d190554-e2f8-4e65-9720-cafaa5d48e1c}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2004 Winter Design Day, !- Name
  {86b5ad7b-68ac-4b40-9330-180216d1e885}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {e95d0c1f-30f3-414a-8c13-39c71499d691}, !- Handle
  OfficeMedium INFIL_SCH_PNNL,            !- Name
  {86b5ad7b-68ac-4b40-9330-180216d1e885}, !- Schedule Type Limits Name
  {15928530-5851-434a-9b74-4c34267e543f}, !- Default Day Schedule Name
  {8bc6d4e8-c01d-4118-8c20-3739e40cb577}, !- Summer Design Day Schedule Name
  {8e8d9002-bc15-4c54-888b-3560b7fc40ad}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {15928530-5851-434a-9b74-4c34267e543f}, !- Handle
  OfficeMedium INFIL_SCH_PNNL Default,    !- Name
  {86b5ad7b-68ac-4b40-9330-180216d1e885}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8e7d0479-5628-4c9f-854e-5684beb3e5dd}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8bc6d4e8-c01d-4118-8c20-3739e40cb577}, !- Handle
  OfficeMedium INFIL_SCH_PNNL Summer Design Day, !- Name
  {86b5ad7b-68ac-4b40-9330-180216d1e885}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5224ff14-9034-4f36-aecc-630d1ee91155}, !- Handle
  Schedule Rule 10,                       !- Name
  {e95d0c1f-30f3-414a-8c13-39c71499d691}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b4efa513-317f-437f-88ef-05bce403d02b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b4efa513-317f-437f-88ef-05bce403d02b}, !- Handle
  OfficeMedium INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Name
  {86b5ad7b-68ac-4b40-9330-180216d1e885}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {979371fa-517e-401c-af45-8797ad1fc4e3}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8e8d9002-bc15-4c54-888b-3560b7fc40ad}, !- Handle
  OfficeMedium INFIL_SCH_PNNL Winter Design Day, !- Name
  {86b5ad7b-68ac-4b40-9330-180216d1e885}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {44a0d6d6-d575-47ca-9e6e-7be20100854e}, !- Handle
  Schedule Rule 11,                       !- Name
  {e95d0c1f-30f3-414a-8c13-39c71499d691}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {aecd2a41-ae54-4dad-97d6-e1674a13d66d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {aecd2a41-ae54-4dad-97d6-e1674a13d66d}, !- Handle
  OfficeMedium INFIL_SCH_PNNL WntrDsn|Sat Day, !- Name
  {86b5ad7b-68ac-4b40-9330-180216d1e885}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:DefaultConstructionSet,
  {0c167e17-8174-46d1-9c71-5800df4643b6}, !- Handle
  Res 90.1-2004 - Office - ASHRAE 169-2013-5A, !- Name
  {16391e67-f7f8-411a-a89e-c9774ccd4f4e}, !- Default Exterior Surface Constructions Name
  {a01464d0-83e3-4819-aeb8-0c94c0eab577}, !- Default Interior Surface Constructions Name
  {4538bd9b-4bfa-419b-aa8b-63abf8020347}, !- Default Ground Contact Surface Constructions Name
  {3c820abd-5e34-4f43-98c3-735e3d46c5af}, !- Default Exterior SubSurface Constructions Name
  {37b5cfcc-c353-4c26-9cf4-b51bd52fb974}, !- Default Interior SubSurface Constructions Name
  {9e74c335-c893-4b93-aed3-02b74612e228}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {16391e67-f7f8-411a-a89e-c9774ccd4f4e}, !- Handle
  Default Surface Constructions 1,        !- Name
  {225d1092-a91d-4ef3-b959-7bf9251a9a58}, !- Floor Construction Name
  {141361fc-be99-4914-b999-4cd62a593baf}, !- Wall Construction Name
  {0e2c9684-5149-461d-a42e-612fbabc5751}; !- Roof Ceiling Construction Name

OS:Construction,
  {225d1092-a91d-4ef3-b959-7bf9251a9a58}, !- Handle
  Typical Insulated Exterior Mass Floor R-11.49, !- Name
  ,                                       !- Surface Rendering Name
  {dd6a461b-bd40-4694-bb6c-4eb894f639a4}, !- Layer 1
  {ceff675b-7441-4573-9e5c-0e1ea529ef71}, !- Layer 2
  {2efbb5fc-f98f-487b-9469-882717d18b91}; !- Layer 3

OS:StandardsInformation:Construction,
  {2ad654fb-73ad-4bbb-bf32-d99085e5a259}, !- Handle
  {225d1092-a91d-4ef3-b959-7bf9251a9a58}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {dd6a461b-bd40-4694-bb6c-4eb894f639a4}, !- Handle
  Typical Insulation R-8.93,              !- Name
  Smooth,                                 !- Roughness
  1.57183221366242,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {ceff675b-7441-4573-9e5c-0e1ea529ef71}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {2efbb5fc-f98f-487b-9469-882717d18b91}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {141361fc-be99-4914-b999-4cd62a593baf}, !- Handle
  Typical Insulated Exterior Mass Wall R-8.13, !- Name
  ,                                       !- Surface Rendering Name
  {0593088e-c84c-4d49-8b0f-792760ae2ffb}, !- Layer 1
  {c4a6c572-e7bc-4a79-b79b-c52553a2e01e}, !- Layer 2
  {b4c5661a-6f53-4e83-8830-d4ad0aaf7164}, !- Layer 3
  {51033c0a-031c-4928-94da-b9a24aef2640}; !- Layer 4

OS:StandardsInformation:Construction,
  {3964c3d9-533f-4a87-a25a-41b841e20c8b}, !- Handle
  {141361fc-be99-4914-b999-4cd62a593baf}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {0593088e-c84c-4d49-8b0f-792760ae2ffb}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {c4a6c572-e7bc-4a79-b79b-c52553a2e01e}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {b4c5661a-6f53-4e83-8830-d4ad0aaf7164}, !- Handle
  Typical Insulation R-5.74,              !- Name
  Smooth,                                 !- Roughness
  1.01115400561992,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {51033c0a-031c-4928-94da-b9a24aef2640}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:Construction,
  {0e2c9684-5149-461d-a42e-612fbabc5751}, !- Handle
  Typical IEAD Roof R-15.87,              !- Name
  ,                                       !- Surface Rendering Name
  {e88f805e-fd7c-4cb2-ab71-582795c10970}, !- Layer 1
  {1a8ca7e7-4fd4-4d84-98ee-5936edf93b61}, !- Layer 2
  {625d4f77-16cb-411e-a16d-875c983559b0}; !- Layer 3

OS:StandardsInformation:Construction,
  {66e2aba2-77ac-450a-98d9-b73df31cee7c}, !- Handle
  {0e2c9684-5149-461d-a42e-612fbabc5751}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {e88f805e-fd7c-4cb2-ab71-582795c10970}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {1a8ca7e7-4fd4-4d84-98ee-5936edf93b61}, !- Handle
  Typical Insulation R-14.76,             !- Name
  Smooth,                                 !- Roughness
  2.59864112987226,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {625d4f77-16cb-411e-a16d-875c983559b0}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {a01464d0-83e3-4819-aeb8-0c94c0eab577}, !- Handle
  Default Surface Constructions 2,        !- Name
  {7e71e705-93db-4388-b2df-095797bd05c1}, !- Floor Construction Name
  {1510a372-872e-4ce8-99f9-4387e4af1dfc}, !- Wall Construction Name
  {0f77ded2-bf7e-4592-85bd-d91e604146b0}; !- Roof Ceiling Construction Name

OS:Construction,
  {7e71e705-93db-4388-b2df-095797bd05c1}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {8351222a-d04f-4d3b-8235-f0ffc2709f1a}, !- Layer 1
  {96c7861c-04df-42f5-8ec7-581f63cdc4e8}; !- Layer 2

OS:StandardsInformation:Construction,
  {d6f03990-22f6-473e-9a48-75c0ea8757fb}, !- Handle
  {7e71e705-93db-4388-b2df-095797bd05c1}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {8351222a-d04f-4d3b-8235-f0ffc2709f1a}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {96c7861c-04df-42f5-8ec7-581f63cdc4e8}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {1510a372-872e-4ce8-99f9-4387e4af1dfc}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {b6b57405-9cd8-40d4-9539-0713d3441d46}, !- Layer 1
  {b6b57405-9cd8-40d4-9539-0713d3441d46}; !- Layer 2

OS:StandardsInformation:Construction,
  {02879a03-8b74-4e8b-955c-5ef84a35c1fe}, !- Handle
  {1510a372-872e-4ce8-99f9-4387e4af1dfc}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {b6b57405-9cd8-40d4-9539-0713d3441d46}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {0f77ded2-bf7e-4592-85bd-d91e604146b0}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {96c7861c-04df-42f5-8ec7-581f63cdc4e8}, !- Layer 1
  {8351222a-d04f-4d3b-8235-f0ffc2709f1a}; !- Layer 2

OS:StandardsInformation:Construction,
  {bb537cc0-f4e4-4c16-8c45-ad4ac71bf36f}, !- Handle
  {0f77ded2-bf7e-4592-85bd-d91e604146b0}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {4538bd9b-4bfa-419b-aa8b-63abf8020347}, !- Handle
  Default Surface Constructions 3,        !- Name
  {bb5d4c29-32a3-4094-a905-64ce5e409a8a}, !- Floor Construction Name
  {099ed8c7-4341-4310-8c22-299c8d8a04ad}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {bb5d4c29-32a3-4094-a905-64ce5e409a8a}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {23022221-687d-47a7-9209-cbb742be7740}, !- Layer 1
  {2efbb5fc-f98f-487b-9469-882717d18b91}; !- Layer 2

OS:StandardsInformation:Construction,
  {93ef52d3-ea02-4d75-9607-37c0b8829748}, !- Handle
  {bb5d4c29-32a3-4094-a905-64ce5e409a8a}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {dd0a77c0-3598-4783-a26c-5089ef965891}, !- Handle
  Typical Insulation R-0.58,              !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {23022221-687d-47a7-9209-cbb742be7740}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {099ed8c7-4341-4310-8c22-299c8d8a04ad}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {0c9c93ea-d1b4-47d0-b15d-f427816370d1}; !- Layer 1

OS:StandardsInformation:Construction,
  {43cf1289-c297-4115-a7ce-45b6770887c8}, !- Handle
  {099ed8c7-4341-4310-8c22-299c8d8a04ad}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {0c9c93ea-d1b4-47d0-b15d-f427816370d1}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {3c820abd-5e34-4f43-98c3-735e3d46c5af}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {75267614-93e1-41d0-aab9-8e057e7bed9e}, !- Fixed Window Construction Name
  {75267614-93e1-41d0-aab9-8e057e7bed9e}, !- Operable Window Construction Name
  {b9abb1f6-111e-4937-94da-c8fdbf134496}, !- Door Construction Name
  {75267614-93e1-41d0-aab9-8e057e7bed9e}, !- Glass Door Construction Name
  {01d2eb60-5d69-46b1-a5a4-f60c54f8e3d4}, !- Overhead Door Construction Name
  {4bb7439c-bb39-481c-a884-53742fcde66c}, !- Skylight Construction Name
  {b1da9b30-f22c-40d8-a178-c8615526b681}, !- Tubular Daylight Dome Construction Name
  {b1da9b30-f22c-40d8-a178-c8615526b681}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {75267614-93e1-41d0-aab9-8e057e7bed9e}, !- Handle
  U 0.57 SHGC 0.49 Dbl Blue 6mm/6mm Air,  !- Name
  ,                                       !- Surface Rendering Name
  {622563f3-31b1-4272-b3be-e0acd121c97a}, !- Layer 1
  {98f766c5-e65e-4dcb-8433-f89cbf9dd071}, !- Layer 2
  {d1bd1145-250d-43db-85b0-07133e1955aa}; !- Layer 3

OS:StandardsInformation:Construction,
  {b4826dd5-05ab-4699-8e23-7ee001458469}, !- Handle
  {75267614-93e1-41d0-aab9-8e057e7bed9e}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:Glazing,
  {622563f3-31b1-4272-b3be-e0acd121c97a}, !- Handle
  BLUE 6MM,                               !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.48,                                   !- Solar Transmittance at Normal Incidence
  0.05,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.05,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.57,                                   !- Visible Transmittance at Normal Incidence
  0.06,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.06,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
  {98f766c5-e65e-4dcb-8433-f89cbf9dd071}, !- Handle
  AIR 6MM,                                !- Name
  Air,                                    !- Gas Type
  0.0063;                                 !- Thickness {m}

OS:WindowMaterial:Glazing,
  {d1bd1145-250d-43db-85b0-07133e1955aa}, !- Handle
  CLEAR 6MM,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.775,                                  !- Solar Transmittance at Normal Incidence
  0.071,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.071,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.881,                                  !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {b9abb1f6-111e-4937-94da-c8fdbf134496}, !- Handle
  Typical Insulated Metal Door R-1.43,    !- Name
  ,                                       !- Surface Rendering Name
  {6cfc65f5-ce4b-46d7-8033-0132e7033c8b}, !- Layer 1
  {dd0a77c0-3598-4783-a26c-5089ef965891}; !- Layer 2

OS:StandardsInformation:Construction,
  {74527f86-a1d7-44e5-89ef-24f3a68b0374}, !- Handle
  {b9abb1f6-111e-4937-94da-c8fdbf134496}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {6cfc65f5-ce4b-46d7-8033-0132e7033c8b}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {01d2eb60-5d69-46b1-a5a4-f60c54f8e3d4}, !- Handle
  Typical Overhead Door R-0.86,           !- Name
  ,                                       !- Surface Rendering Name
  {4f075b31-b775-4b27-9cdb-724d8b208e1d}; !- Layer 1

OS:StandardsInformation:Construction,
  {1fec8f1c-cc39-4807-9ca9-614a885fa7cb}, !- Handle
  {01d2eb60-5d69-46b1-a5a4-f60c54f8e3d4}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Material:NoMass,
  {4f075b31-b775-4b27-9cdb-724d8b208e1d}, !- Handle
  Typical Insulation R-0.01,              !- Name
  Smooth,                                 !- Roughness
  0.001,                                  !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {4bb7439c-bb39-481c-a884-53742fcde66c}, !- Handle
  U 1.17 SHGC 0.49 Simple Glazing Skylight U-1.17 SHGC 0.0, !- Name
  ,                                       !- Surface Rendering Name
  {5f676198-54fa-41f7-aca0-27e37714b074}; !- Layer 1

OS:StandardsInformation:Construction,
  {d9aec7d1-e88a-4a90-95d6-6a7c88cd6261}, !- Handle
  {4bb7439c-bb39-481c-a884-53742fcde66c}, !- Construction Name
  ,                                       !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:SimpleGlazingSystem,
  {5f676198-54fa-41f7-aca0-27e37714b074}, !- Handle
  U 1.17 SHGC 0.49 Simple Glazing U-1.17 SHGC 0.0, !- Name
  6.64356810910278,                       !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

OS:Construction,
  {b1da9b30-f22c-40d8-a178-c8615526b681}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {4edbda03-cbf6-47a8-ac17-c44cbf6c1bdf}; !- Layer 1

OS:StandardsInformation:Construction,
  {1fde9e80-3a3f-47ef-a43f-8a5c29787a69}, !- Handle
  {b1da9b30-f22c-40d8-a178-c8615526b681}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {4edbda03-cbf6-47a8-ac17-c44cbf6c1bdf}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {37b5cfcc-c353-4c26-9cf4-b51bd52fb974}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {b1da9b30-f22c-40d8-a178-c8615526b681}, !- Fixed Window Construction Name
  {b1da9b30-f22c-40d8-a178-c8615526b681}, !- Operable Window Construction Name
  {b740ee2a-9ead-472d-a48e-f50662fa3ba6}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {b740ee2a-9ead-472d-a48e-f50662fa3ba6}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {76cba46e-e66b-4d18-898d-d2c6a9eda98b}; !- Layer 1

OS:StandardsInformation:Construction,
  {f03cf465-03cd-4265-a1b6-626a75d4644d}, !- Handle
  {b740ee2a-9ead-472d-a48e-f50662fa3ba6}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {76cba46e-e66b-4d18-898d-d2c6a9eda98b}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {9e74c335-c893-4b93-aed3-02b74612e228}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {76cba46e-e66b-4d18-898d-d2c6a9eda98b}; !- Layer 1

OS:StandardsInformation:Construction,
  {28df1f8c-2228-48a2-a253-f2d95dc228cb}, !- Handle
  {9e74c335-c893-4b93-aed3-02b74612e228}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:SpaceInfiltration:DesignFlowRate,
  {19efef3c-2430-4f1b-9cc6-b6da0a0654e0}, !- Handle
  Office WholeBuilding - Md Office  - Story Ground Infiltration, !- Name
  {0cf31490-a126-4791-8d4d-c3362584e1c2}, !- Space or SpaceType Name
  {c13a4eaf-2731-4caf-9bb2-d5db796634a1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {90aaf20c-79c8-439a-9bbf-2dfd92f369ff}, !- Handle
  Office WholeBuilding - Md Office  - Story Ground 1 Infiltration, !- Name
  {a3502818-ca30-4a6a-a64a-ecc16cb36669}, !- Space or SpaceType Name
  {c13a4eaf-2731-4caf-9bb2-d5db796634a1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {49d517fa-0e50-4aea-85f7-e17adece5ec2}, !- Handle
  Office WholeBuilding - Md Office  - Story Top Infiltration, !- Name
  {bb992b0f-f52a-4598-a033-7dec60233ea2}, !- Space or SpaceType Name
  {c13a4eaf-2731-4caf-9bb2-d5db796634a1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005069209647,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b26bfcc4-36cb-4a13-bd43-d9d2a771ac52}, !- Handle
  Office WholeBuilding - Md Office  - Story Top 1 Infiltration, !- Name
  {ea57ce94-af05-40f0-bebe-a506e070413b}, !- Space or SpaceType Name
  {c13a4eaf-2731-4caf-9bb2-d5db796634a1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005329996715,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Site:GroundTemperature:FCfactorMethod,
  {8cc267da-0a28-4199-87fe-d7d6f3013037}, !- Handle
  9.7,                                    !- January Ground Temperature {C}
  6,                                      !- February Ground Temperature {C}
  -2.2,                                   !- March Ground Temperature {C}
  -3.4,                                   !- April Ground Temperature {C}
  -4.2,                                   !- May Ground Temperature {C}
  2.7,                                    !- June Ground Temperature {C}
  7.5,                                    !- July Ground Temperature {C}
  13.7,                                   !- August Ground Temperature {C}
  18.6,                                   !- September Ground Temperature {C}
  22,                                     !- October Ground Temperature {C}
  20.7,                                   !- November Ground Temperature {C}
  16.5;                                   !- December Ground Temperature {C}

OS:Schedule:Ruleset,
  {bab625a5-f937-463f-a7fb-0c95e03f77b5}, !- Handle
  Elevator Schedule,                      !- Name
  ,                                       !- Schedule Type Limits Name
  {2b081752-7f6d-4b5d-8b4c-c085dddfcb0f}, !- Default Day Schedule Name
  {7a4a6316-1945-4488-8c80-c6f3b2d42c74}, !- Summer Design Day Schedule Name
  {abcce56c-f31e-4405-ba06-d2abf39c8b72}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2b081752-7f6d-4b5d-8b4c-c085dddfcb0f}, !- Handle
  6 space(s) Occ Sch Default,             !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.00829166666666667,                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0621875,                              !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.0373125,                              !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.0538958333333333,                     !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0165833333333333,                     !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  22,                                     !- Hour 10
  0,                                      !- Minute 10
  0.00414583333333333,                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:AdditionalProperties,
  {9cdb2bb5-ec38-4bb2-b98c-29c621578a7b}, !- Handle
  {bab625a5-f937-463f-a7fb-0c95e03f77b5}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  125,                                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  6,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-10-27 15:22:21 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-10-27 15:22:21 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {85b09f7c-8e3d-4cd0-a5cf-2ccbad5907cf}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {abcce56c-f31e-4405-ba06-d2abf39c8b72}, !- Handle
  6 space(s) Occ Sch Winter Design Day,   !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cccf781c-dd1e-4f5e-a4b7-de51a6b3c7e3}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7a4a6316-1945-4488-8c80-c6f3b2d42c74}, !- Handle
  6 space(s) Occ Sch Summer Design Day,   !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {75cb80f9-7506-4092-8158-36d3d56f39bf}, !- Handle
  6 space(s) Occ Sch Saturday Rule,       !- Name
  {bab625a5-f937-463f-a7fb-0c95e03f77b5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {94336bbe-81fb-436c-acbe-a7de28b162b9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {94336bbe-81fb-436c-acbe-a7de28b162b9}, !- Handle
  6 space(s) Occ Sch Saturday,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.00829166666666667,                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0165833333333333,                     !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.0165833333333333,                     !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.00414583333333333,                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.00414583333333333,                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:Schedule:Rule,
  {e108e568-11a1-4f0e-aec6-0db179a48d6f}, !- Handle
  6 space(s) Occ Sch Sunday Rule,         !- Name
  {bab625a5-f937-463f-a7fb-0c95e03f77b5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ffa512b3-331b-4f6a-b4b6-951f6346afc2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ffa512b3-331b-4f6a-b4b6-951f6346afc2}, !- Handle
  6 space(s) Occ Sch Sunday,              !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.00414583333333333,                    !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.00414583333333333,                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {40297b76-a08a-4e33-bb48-4b5acd9c3b44}, !- Handle
  Elevator Schedule 1,                    !- Name
  {86b5ad7b-68ac-4b40-9330-180216d1e885}, !- Schedule Type Limits Name
  {30fbda13-5b56-4467-8fbf-829a1627807d}, !- Default Day Schedule Name
  {b253b32b-83e0-42a1-b744-677ed6ce4ecb}, !- Summer Design Day Schedule Name
  {dc4928ca-d646-4e7f-994a-8190f57b5c9c}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {a90507da-65aa-4456-af58-a312d608ec3f}, !- Handle
  {40297b76-a08a-4e33-bb48-4b5acd9c3b44}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  125,                                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  6,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-10-27 15:22:21 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-10-27 15:22:21 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {30fbda13-5b56-4467-8fbf-829a1627807d}, !- Handle
  6 space(s) Occ Sch Default 1,           !- Name
  {86b5ad7b-68ac-4b40-9330-180216d1e885}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.00829166666666667,                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0621875,                              !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.0373125,                              !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.0538958333333333,                     !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0165833333333333,                     !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  22,                                     !- Hour 10
  0,                                      !- Minute 10
  0.00414583333333333,                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:Schedule:Day,
  {b253b32b-83e0-42a1-b744-677ed6ce4ecb}, !- Handle
  6 space(s) Occ Sch Summer Design Day 1, !- Name
  {86b5ad7b-68ac-4b40-9330-180216d1e885}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dc4928ca-d646-4e7f-994a-8190f57b5c9c}, !- Handle
  6 space(s) Occ Sch Winter Design Day 1, !- Name
  {86b5ad7b-68ac-4b40-9330-180216d1e885}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {774d8c18-39e4-4c02-afd8-81ef54e4ce65}, !- Handle
  6 space(s) Occ Sch Sunday Rule 1,       !- Name
  {40297b76-a08a-4e33-bb48-4b5acd9c3b44}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f10f25cc-e11e-421f-aff5-796136072079}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f10f25cc-e11e-421f-aff5-796136072079}, !- Handle
  6 space(s) Occ Sch Sunday 1,            !- Name
  {86b5ad7b-68ac-4b40-9330-180216d1e885}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.00414583333333333,                    !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.00414583333333333,                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {90ea6592-bbc8-4c39-9dc6-bf000f9c0f61}, !- Handle
  6 space(s) Occ Sch Saturday Rule 1,     !- Name
  {40297b76-a08a-4e33-bb48-4b5acd9c3b44}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {312d580b-19b6-48f3-b70a-fbca0ad54b07}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {312d580b-19b6-48f3-b70a-fbca0ad54b07}, !- Handle
  6 space(s) Occ Sch Saturday 1,          !- Name
  {86b5ad7b-68ac-4b40-9330-180216d1e885}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.00829166666666667,                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0165833333333333,                     !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.0165833333333333,                     !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.00414583333333333,                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.00414583333333333,                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:Schedule:Ruleset,
  {214c57df-6b52-4b18-b43c-c0ef9934ad56}, !- Handle
  Elevator Schedule 2,                    !- Name
  {86b5ad7b-68ac-4b40-9330-180216d1e885}, !- Schedule Type Limits Name
  {9cbcb18c-aa71-4195-84fd-04fd7a8e7f71}, !- Default Day Schedule Name
  {e423b83f-7673-4e44-9888-b1723f62a2c6}, !- Summer Design Day Schedule Name
  {bc4680b8-cdc5-42fa-9526-2b708de64719}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {695b6183-8f7a-4de8-b18f-798ae72b5018}, !- Handle
  {214c57df-6b52-4b18-b43c-c0ef9934ad56}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  125,                                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  6,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-10-27 15:22:21 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-10-27 15:22:21 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {9cbcb18c-aa71-4195-84fd-04fd7a8e7f71}, !- Handle
  6 space(s) Occ Sch Default 2,           !- Name
  {86b5ad7b-68ac-4b40-9330-180216d1e885}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  22,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:Schedule:Day,
  {e423b83f-7673-4e44-9888-b1723f62a2c6}, !- Handle
  6 space(s) Occ Sch Summer Design Day 2, !- Name
  {86b5ad7b-68ac-4b40-9330-180216d1e885}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bc4680b8-cdc5-42fa-9526-2b708de64719}, !- Handle
  6 space(s) Occ Sch Winter Design Day 2, !- Name
  {86b5ad7b-68ac-4b40-9330-180216d1e885}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {db80211a-167d-4321-9435-c2869bc1ec99}, !- Handle
  6 space(s) Occ Sch Sunday Rule 2,       !- Name
  {214c57df-6b52-4b18-b43c-c0ef9934ad56}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f3ecf0d8-c04a-492b-8ad0-824ee82ceea8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f3ecf0d8-c04a-492b-8ad0-824ee82ceea8}, !- Handle
  6 space(s) Occ Sch Sunday 2,            !- Name
  {86b5ad7b-68ac-4b40-9330-180216d1e885}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {6796d667-a0f5-47af-9128-eb80deda3467}, !- Handle
  6 space(s) Occ Sch Saturday Rule 2,     !- Name
  {214c57df-6b52-4b18-b43c-c0ef9934ad56}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a9a5d7c4-778d-4da9-8124-20085d1732a4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a9a5d7c4-778d-4da9-8124-20085d1732a4}, !- Handle
  6 space(s) Occ Sch Saturday 2,          !- Name
  {86b5ad7b-68ac-4b40-9330-180216d1e885}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:Schedule:Ruleset,
  {e48981d9-279c-4721-a556-5ac9d585bef3}, !- Handle
  Elevator Schedule 3,                    !- Name
  {86b5ad7b-68ac-4b40-9330-180216d1e885}, !- Schedule Type Limits Name
  {2cfbf190-1017-416e-bb9e-7c915a198619}, !- Default Day Schedule Name
  {0d96142b-304c-499b-8f5a-c1c3477e67a3}, !- Summer Design Day Schedule Name
  {7be9a843-3e40-4f7d-bd3c-5eb11e0cc8b0}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {49cad071-986f-42bd-8c7a-0c7cd42e5aa5}, !- Handle
  {e48981d9-279c-4721-a556-5ac9d585bef3}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  125,                                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  6,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-10-27 15:22:21 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-10-27 15:22:21 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {2cfbf190-1017-416e-bb9e-7c915a198619}, !- Handle
  6 space(s) Occ Sch Default 3,           !- Name
  {86b5ad7b-68ac-4b40-9330-180216d1e885}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  22,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:Schedule:Day,
  {0d96142b-304c-499b-8f5a-c1c3477e67a3}, !- Handle
  6 space(s) Occ Sch Summer Design Day 3, !- Name
  {86b5ad7b-68ac-4b40-9330-180216d1e885}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7be9a843-3e40-4f7d-bd3c-5eb11e0cc8b0}, !- Handle
  6 space(s) Occ Sch Winter Design Day 3, !- Name
  {86b5ad7b-68ac-4b40-9330-180216d1e885}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0b57c933-89b6-44f1-a694-f884c75abeff}, !- Handle
  6 space(s) Occ Sch Sunday Rule 3,       !- Name
  {e48981d9-279c-4721-a556-5ac9d585bef3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {69ca0f5b-f271-47e5-a6ce-bfcee8af60a5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {69ca0f5b-f271-47e5-a6ce-bfcee8af60a5}, !- Handle
  6 space(s) Occ Sch Sunday 3,            !- Name
  {86b5ad7b-68ac-4b40-9330-180216d1e885}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {8570c0b8-0d7f-4df7-a6a9-163264bb6bb5}, !- Handle
  6 space(s) Occ Sch Saturday Rule 3,     !- Name
  {e48981d9-279c-4721-a556-5ac9d585bef3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f790d8eb-9f1d-474f-9224-90737318299a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f790d8eb-9f1d-474f-9224-90737318299a}, !- Handle
  6 space(s) Occ Sch Saturday 3,          !- Name
  {86b5ad7b-68ac-4b40-9330-180216d1e885}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:ElectricEquipment:Definition,
  {95e3df87-824a-4890-92c8-aee2451fc4f6}, !- Handle
  Elevator Lift Motor,                    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  16055,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {a5a56ea5-1058-43e3-80a0-00e2538202df}, !- Handle
  2 Elevator Lift Motors,                 !- Name
  {95e3df87-824a-4890-92c8-aee2451fc4f6}, !- Electric Equipment Definition Name
  {5a287f46-5209-4573-ba43-3b55070caf28}, !- Space or SpaceType Name
  {40297b76-a08a-4e33-bb48-4b5acd9c3b44}, !- Schedule Name
  2,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {87817cf9-7c7f-456c-b75f-8cff32bbf5b5}, !- Handle
  Elevator Fan,                           !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  74.7252,                                !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {021886e8-1db9-4ead-8dd5-90ccf7e21963}, !- Handle
  2 Elevator Fans,                        !- Name
  {87817cf9-7c7f-456c-b75f-8cff32bbf5b5}, !- Electric Equipment Definition Name
  {5a287f46-5209-4573-ba43-3b55070caf28}, !- Space or SpaceType Name
  {e48981d9-279c-4721-a556-5ac9d585bef3}, !- Schedule Name
  2,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {bde56307-9241-4a88-a567-eaceccbb53e3}, !- Handle
  Elevator Lights,                        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  88.9585714285714,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {5afc8005-04ba-4d64-aae1-1d9c82ec9439}, !- Handle
  2 Elevator Lights,                      !- Name
  {bde56307-9241-4a88-a567-eaceccbb53e3}, !- Electric Equipment Definition Name
  {5a287f46-5209-4573-ba43-3b55070caf28}, !- Space or SpaceType Name
  {214c57df-6b52-4b18-b43c-c0ef9934ad56}, !- Schedule Name
  2,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:Schedule:Ruleset,
  {4196376e-1b5a-415c-a94c-d14b3d1659ea}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {86b5ad7b-68ac-4b40-9330-180216d1e885}, !- Schedule Type Limits Name
  {8fd07b60-b468-4556-99d7-88a2fe437289}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8fd07b60-b468-4556-99d7-88a2fe437289}, !- Handle
  Schedule Day 15,                        !- Name
  {86b5ad7b-68ac-4b40-9330-180216d1e885}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights:Definition,
  {83ccd296-d837-4e7e-8841-c9af0098eba7}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.15;                                   !- Design Level {W}

OS:Exterior:Lights,
  {c32af19a-1402-4311-9259-abddc6907460}, !- Handle
  Parking Areas and Drives,               !- Name
  {83ccd296-d837-4e7e-8841-c9af0098eba7}, !- Exterior Lights Definition Name
  {c13a4eaf-2731-4caf-9bb2-d5db796634a1}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  40500,                                  !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {64befd98-a6aa-4a75-8e4c-65f0ddc1c128}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.2;                                    !- Design Level {W}

OS:Exterior:Lights,
  {5d508be5-ff5c-4bcb-b333-c6972b7c4d9b}, !- Handle
  Building Facades,                       !- Name
  {64befd98-a6aa-4a75-8e4c-65f0ddc1c128}, !- Exterior Lights Definition Name
  {4196376e-1b5a-415c-a94c-d14b3d1659ea}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  8478.42441468671,                       !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {8c71d9e3-76f0-4963-9cd2-6b5de2f5013b}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {3d2cced9-5a2f-4b57-ac7d-4b8c431f57e8}, !- Handle
  Main Entries,                           !- Name
  {8c71d9e3-76f0-4963-9cd2-6b5de2f5013b}, !- Exterior Lights Definition Name
  {c13a4eaf-2731-4caf-9bb2-d5db796634a1}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  20,                                     !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {eb483c72-83b4-4535-bef2-a7c86a16e7f1}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  20;                                     !- Design Level {W}

OS:Exterior:Lights,
  {ecc397ca-d35d-4dbb-9a26-fba1b0474bff}, !- Handle
  Other Doors,                            !- Name
  {eb483c72-83b4-4535-bef2-a7c86a16e7f1}, !- Exterior Lights Definition Name
  {c13a4eaf-2731-4caf-9bb2-d5db796634a1}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  10,                                     !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:Schedule:Ruleset,
  {86e188e9-22c3-468b-9ff5-ca04abfc9674}, !- Handle
  OfficeMedium BLDG_SWH_SCH,              !- Name
  {86b5ad7b-68ac-4b40-9330-180216d1e885}, !- Schedule Type Limits Name
  {07930ae1-3192-41ce-9d87-3e609f3259dc}, !- Default Day Schedule Name
  {07eae12d-811d-48a0-bf65-66733602d522}, !- Summer Design Day Schedule Name
  {9548d520-be10-4bb3-aea4-6ef6d6967725}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {07930ae1-3192-41ce-9d87-3e609f3259dc}, !- Handle
  OfficeMedium BLDG_SWH_SCH Default,      !- Name
  {86b5ad7b-68ac-4b40-9330-180216d1e885}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.04,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.06,                                   !- Value Until Time 3
  14,                                     !- Hour 4
  0,                                      !- Minute 4
  0.09,                                   !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.06,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.04,                                   !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Day,
  {d0222eaa-89af-4107-89d9-4c4cfc86a312}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {07eae12d-811d-48a0-bf65-66733602d522}, !- Handle
  OfficeMedium BLDG_SWH_SCH Summer Design Day, !- Name
  {86b5ad7b-68ac-4b40-9330-180216d1e885}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.38,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.39,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.47,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.57,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.54,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.34,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.33,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.44,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.26,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.17,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.08,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05;                                   !- Value Until Time 18

OS:Schedule:Rule,
  {27d5af88-507c-451b-9d2c-e336321eacf1}, !- Handle
  Schedule Rule 12,                       !- Name
  {86e188e9-22c3-468b-9ff5-ca04abfc9674}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {37d3d44b-ce9b-4db1-a436-ab6cb2a59f7b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {37d3d44b-ce9b-4db1-a436-ab6cb2a59f7b}, !- Handle
  OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Name
  {86b5ad7b-68ac-4b40-9330-180216d1e885}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.38,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.39,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.47,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.57,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.54,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.34,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.33,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.44,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.26,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.17,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.08,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05;                                   !- Value Until Time 18

OS:Schedule:Day,
  {f5ee5696-f28f-4df1-a4d5-58f0bbaab286}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9548d520-be10-4bb3-aea4-6ef6d6967725}, !- Handle
  OfficeMedium BLDG_SWH_SCH Winter Design Day, !- Name
  {86b5ad7b-68ac-4b40-9330-180216d1e885}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.11,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.19,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.19,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.14,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.07,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Rule,
  {0233d074-a09a-4bde-87e5-1c57afdd5b0c}, !- Handle
  Schedule Rule 13,                       !- Name
  {86e188e9-22c3-468b-9ff5-ca04abfc9674}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {afcd7f22-86bd-4c8c-9cf6-d54572f0aff3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {afcd7f22-86bd-4c8c-9cf6-d54572f0aff3}, !- Handle
  OfficeMedium BLDG_SWH_SCH WntrDsn|Sat Day, !- Name
  {86b5ad7b-68ac-4b40-9330-180216d1e885}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.11,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.19,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.19,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.14,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.07,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:WaterUse:Connections,
  {aa1d12f7-d97a-43f4-828f-d114d1fdfef2}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2004 WUC 0.4gpm at 140F, !- Name
  {4322f5d0-0c34-41a8-9dae-c690fdb1dcfb}, !- Inlet Node Name
  {56ede254-83b5-4675-a534-a47bafc2755a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {11a9fe2d-1a3b-4632-8516-323d6945465a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {75f00a7f-eb76-4750-b68b-0c734bc75e87}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2004 Service Water Use Def 0.4gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.49993785616467e-05,                   !- Peak Flow Rate {m3/s}
  {768550d4-f74e-414f-8171-b606be9e0808}, !- Target Temperature Schedule Name
  {d658f219-9b44-4dcf-a66b-41db9e2415ff}, !- Sensible Fraction Schedule Name
  {41be83c5-fea7-46e3-b4c3-0fd8308939e8}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d658f219-9b44-4dcf-a66b-41db9e2415ff}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {86b5ad7b-68ac-4b40-9330-180216d1e885}, !- Schedule Type Limits Name
  {20018e4e-d6e0-41e0-a284-f70d6110f97d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {20018e4e-d6e0-41e0-a284-f70d6110f97d}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {86b5ad7b-68ac-4b40-9330-180216d1e885}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {41be83c5-fea7-46e3-b4c3-0fd8308939e8}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {86b5ad7b-68ac-4b40-9330-180216d1e885}, !- Schedule Type Limits Name
  {0ecf804e-fbf8-4804-9d18-0df06eb74675}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0ecf804e-fbf8-4804-9d18-0df06eb74675}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {86b5ad7b-68ac-4b40-9330-180216d1e885}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {768550d4-f74e-414f-8171-b606be9e0808}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {1958561c-706e-4c52-b17f-2f86ae896bca}, !- Schedule Type Limits Name
  {4bad46bc-fdf0-46eb-baa8-0050af670aec}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4bad46bc-fdf0-46eb-baa8-0050af670aec}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {1958561c-706e-4c52-b17f-2f86ae896bca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {1958561c-706e-4c52-b17f-2f86ae896bca}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterUse:Equipment,
  {11a9fe2d-1a3b-4632-8516-323d6945465a}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2004 Service Water Use 0.4gpm at 140F, !- Name
  {75f00a7f-eb76-4750-b68b-0c734bc75e87}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {86e188e9-22c3-468b-9ff5-ca04abfc9674}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {d9cffa66-bbe7-459f-9668-92bb7df72235}, !- Handle
  Office Shared Service Water Loop,       !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {69c7dee9-b8ce-45e3-9cae-2df7143eb044}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {77b7ae9e-12d7-4c15-9f51-7e594d7ef4cb}, !- Plant Side Inlet Node Name
  {4a6ad113-8724-4a95-9bc7-cf67247ff79b}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {dda3dc6f-fa00-45e1-b19d-6cb9a8e4120f}, !- Demand Side Inlet Node Name
  {f11fb7d7-5c8e-439a-a0a6-c988a67b4c36}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {f73578f7-fdde-48bd-b415-07761e54c9fd}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {9253241b-67ba-4a10-9d45-4969830b8095}, !- Demand Mixer Name
  {ed7c9a7a-57d7-4f6b-87ed-1dbeb632118a}, !- Demand Splitter Name
  {f1cb0f38-76f8-4257-b428-b838d0f6cac2}, !- Supply Mixer Name
  {e4ca1b5c-08a4-49ac-9302-e01c24f601d2}; !- Supply Splitter Name

OS:Node,
  {a7a0deb3-69d5-4049-8e2f-4c4b19efbaad}, !- Handle
  Office Shared Service Water Loop Supply Inlet Node, !- Name
  {77b7ae9e-12d7-4c15-9f51-7e594d7ef4cb}, !- Inlet Port
  {db862c43-56e3-47d4-af2c-7e9e6ef4f167}; !- Outlet Port

OS:Node,
  {69c7dee9-b8ce-45e3-9cae-2df7143eb044}, !- Handle
  Office Shared Service Water Loop Supply Outlet Node, !- Name
  {783f55c0-3479-4022-9405-7d8078ff6bad}, !- Inlet Port
  {4a6ad113-8724-4a95-9bc7-cf67247ff79b}; !- Outlet Port

OS:Node,
  {92a30802-949a-4dea-8f9b-9287d418f160}, !- Handle
  40gal NaturalGas Water Heater - 14kBtu/hr Supply Inlet Water Node, !- Name
  {5346ab21-74f4-4447-8525-5e1be6a0c97b}, !- Inlet Port
  {5995cd86-8abe-4641-891d-5c352a73b2bf}; !- Outlet Port

OS:Connector:Mixer,
  {f1cb0f38-76f8-4257-b428-b838d0f6cac2}, !- Handle
  Connector Mixer 1,                      !- Name
  {abb69468-c72a-4075-9f86-ab3c38a4615f}, !- Outlet Branch Name
  {5db04beb-6df2-4989-b2e0-96e0ea95d32f}, !- Inlet Branch Name 1
  {13a68b97-3abb-41be-a9cd-ea9c7e59460e}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {e4ca1b5c-08a4-49ac-9302-e01c24f601d2}, !- Handle
  Connector Splitter 1,                   !- Name
  {96d7448c-0387-4e28-b7d2-e860e934d9a2}, !- Inlet Branch Name
  {5346ab21-74f4-4447-8525-5e1be6a0c97b}, !- Outlet Branch Name 1
  {a9976641-bc0d-40fd-bc54-36489ac95d62}; !- Outlet Branch Name 2

OS:Connection,
  {77b7ae9e-12d7-4c15-9f51-7e594d7ef4cb}, !- Handle
  {175d0bf4-8d58-4bb7-9a30-071483b57c6e}, !- Name
  {d9cffa66-bbe7-459f-9668-92bb7df72235}, !- Source Object
  14,                                     !- Outlet Port
  {a7a0deb3-69d5-4049-8e2f-4c4b19efbaad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5346ab21-74f4-4447-8525-5e1be6a0c97b}, !- Handle
  {d4500815-0f0b-4131-b352-66622bd1d96b}, !- Name
  {e4ca1b5c-08a4-49ac-9302-e01c24f601d2}, !- Source Object
  3,                                      !- Outlet Port
  {92a30802-949a-4dea-8f9b-9287d418f160}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a6ad113-8724-4a95-9bc7-cf67247ff79b}, !- Handle
  {55d9dce2-e582-4114-bc83-d9f81e17e8d2}, !- Name
  {69c7dee9-b8ce-45e3-9cae-2df7143eb044}, !- Source Object
  3,                                      !- Outlet Port
  {d9cffa66-bbe7-459f-9668-92bb7df72235}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {4c7757ab-a780-40d7-8b80-39fbf710cfaf}, !- Handle
  Office Shared Service Water Loop Demand Inlet Node, !- Name
  {dda3dc6f-fa00-45e1-b19d-6cb9a8e4120f}, !- Inlet Port
  {d9ea43c2-de1f-481a-9e83-43380ea658f8}; !- Outlet Port

OS:Node,
  {a47d89ac-dc73-4df7-96b3-14e282c67192}, !- Handle
  Office Shared Service Water Loop Demand Outlet Node, !- Name
  {9791cfa1-18a7-48cb-a533-fe5d332bc34b}, !- Inlet Port
  {f11fb7d7-5c8e-439a-a0a6-c988a67b4c36}; !- Outlet Port

OS:Node,
  {9b251702-59ee-4fa2-91d5-f78f87710503}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {f039804b-217b-44b1-b11e-99fd4c4795d1}, !- Inlet Port
  {581e290d-14a4-4e21-97b5-6062313ca648}; !- Outlet Port

OS:Connector:Mixer,
  {9253241b-67ba-4a10-9d45-4969830b8095}, !- Handle
  Connector Mixer 2,                      !- Name
  {b4639cd2-7046-4c75-a49a-dc4e19c13578}, !- Outlet Branch Name
  {8e3d6151-5e88-479f-a590-a31355987976}, !- Inlet Branch Name 1
  {d09cd4a5-1230-4b89-af83-3cb9b9d0a702}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {ed7c9a7a-57d7-4f6b-87ed-1dbeb632118a}, !- Handle
  Connector Splitter 2,                   !- Name
  {27962af5-7333-41de-b033-be1355a19428}, !- Inlet Branch Name
  {f039804b-217b-44b1-b11e-99fd4c4795d1}, !- Outlet Branch Name 1
  {b5edd5a6-70a9-4104-a8c5-710d8ab6b935}; !- Outlet Branch Name 2

OS:Connection,
  {dda3dc6f-fa00-45e1-b19d-6cb9a8e4120f}, !- Handle
  {a6d6121c-e71e-4c7f-a8df-dd01772f1a31}, !- Name
  {d9cffa66-bbe7-459f-9668-92bb7df72235}, !- Source Object
  17,                                     !- Outlet Port
  {4c7757ab-a780-40d7-8b80-39fbf710cfaf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f039804b-217b-44b1-b11e-99fd4c4795d1}, !- Handle
  {fb53416c-1239-43ff-8f5e-3476a77b5b95}, !- Name
  {ed7c9a7a-57d7-4f6b-87ed-1dbeb632118a}, !- Source Object
  3,                                      !- Outlet Port
  {9b251702-59ee-4fa2-91d5-f78f87710503}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f11fb7d7-5c8e-439a-a0a6-c988a67b4c36}, !- Handle
  {38f9777e-b7b2-46fc-b503-1db3fafacdda}, !- Name
  {a47d89ac-dc73-4df7-96b3-14e282c67192}, !- Source Object
  3,                                      !- Outlet Port
  {d9cffa66-bbe7-459f-9668-92bb7df72235}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {b30f0011-063e-4eb9-908b-879408e563cf}, !- Handle
  {d9cffa66-bbe7-459f-9668-92bb7df72235}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {f73578f7-fdde-48bd-b415-07761e54c9fd}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {161d25c6-61e8-49a3-85dd-abad90a12ae0}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {30e7a9c3-f54d-4547-9395-1fe0c5fb8624}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {161d25c6-61e8-49a3-85dd-abad90a12ae0}, !- Schedule Type Limits Name
  {29ebb6f0-9c1c-4d93-9e61-1db6aaceb38b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {29ebb6f0-9c1c-4d93-9e61-1db6aaceb38b}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {161d25c6-61e8-49a3-85dd-abad90a12ae0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {b9c6c4cd-afd8-458b-a9d1-4bff9d4bf376}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {30e7a9c3-f54d-4547-9395-1fe0c5fb8624}, !- Schedule Name
  {69c7dee9-b8ce-45e3-9cae-2df7143eb044}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {1f1eeb8e-1b7d-4191-873e-34c7aef7db46}, !- Handle
  Office Shared Service Water Loop Circulator Pump, !- Name
  {db862c43-56e3-47d4-af2c-7e9e6ef4f167}, !- Inlet Node Name
  {7b24c326-8559-4ceb-9d40-ab2beac088a6}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  29890.6692,                             !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.3,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {8d677b58-a935-4938-8637-2b324ab30209}, !- Handle
  Office Shared Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {7b24c326-8559-4ceb-9d40-ab2beac088a6}, !- Inlet Port
  {96d7448c-0387-4e28-b7d2-e860e934d9a2}; !- Outlet Port

OS:Connection,
  {db862c43-56e3-47d4-af2c-7e9e6ef4f167}, !- Handle
  {ba492b7e-127e-4db0-8fa1-c69a32aeeb9a}, !- Name
  {a7a0deb3-69d5-4049-8e2f-4c4b19efbaad}, !- Source Object
  3,                                      !- Outlet Port
  {1f1eeb8e-1b7d-4191-873e-34c7aef7db46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b24c326-8559-4ceb-9d40-ab2beac088a6}, !- Handle
  {ca193816-1595-489e-98ef-f87f3d0b69be}, !- Name
  {1f1eeb8e-1b7d-4191-873e-34c7aef7db46}, !- Source Object
  3,                                      !- Outlet Port
  {8d677b58-a935-4938-8637-2b324ab30209}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96d7448c-0387-4e28-b7d2-e860e934d9a2}, !- Handle
  {fc5508a2-3059-4487-b2bc-0322be877ab0}, !- Name
  {8d677b58-a935-4938-8637-2b324ab30209}, !- Source Object
  3,                                      !- Outlet Port
  {e4ca1b5c-08a4-49ac-9302-e01c24f601d2}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {1a06fc56-86d0-4db4-9d0e-1b6d93b3fd7e}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {0df293ac-980d-4a3d-8dea-b45955dbd8d4}, !- Handle
  40gal NaturalGas Water Heater - 14kBtu/hr, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {30e7a9c3-f54d-4547-9395-1fe0c5fb8624}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  4170.18852581659,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.78,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  ,                                       !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {766ce929-2bf9-44d7-8d62-4645de4d8508}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  6,                                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  6,                                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {5995cd86-8abe-4641-891d-5c352a73b2bf}, !- Use Side Inlet Node Name
  {bb2a722d-9228-43ea-9b99-a5fef9603d2c}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {07a3b3d9-5f11-4868-aa88-c19303150fc1}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {1958561c-706e-4c52-b17f-2f86ae896bca}, !- Schedule Type Limits Name
  {7c455fa2-4ace-4726-b688-b607be5ffbcb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7c455fa2-4ace-4726-b688-b607be5ffbcb}, !- Handle
  Schedule Day 18,                        !- Name
  {1958561c-706e-4c52-b17f-2f86ae896bca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {426f6ebb-43f0-4862-a284-d36d2e919b2c}, !- Handle
  Schedule Ruleset 3,                     !- Name
  {1958561c-706e-4c52-b17f-2f86ae896bca}, !- Schedule Type Limits Name
  {6fceb2f3-b18e-417c-9cb9-5976604f69be}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6fceb2f3-b18e-417c-9cb9-5976604f69be}, !- Handle
  Schedule Day 19,                        !- Name
  {1958561c-706e-4c52-b17f-2f86ae896bca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {766ce929-2bf9-44d7-8d62-4645de4d8508}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6f, !- Name
  {1a06fc56-86d0-4db4-9d0e-1b6d93b3fd7e}, !- Schedule Type Limits Name
  {2027717c-0286-49ee-9c68-254e48082ccf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2027717c-0286-49ee-9c68-254e48082ccf}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Name
  {1a06fc56-86d0-4db4-9d0e-1b6d93b3fd7e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.0000000000001;                       !- Value Until Time 1

OS:Node,
  {b28e2feb-93b2-4b58-a2f0-04c118ecb5ca}, !- Handle
  40gal NaturalGas Water Heater - 14kBtu/hr Supply Outlet Water Node, !- Name
  {bb2a722d-9228-43ea-9b99-a5fef9603d2c}, !- Inlet Port
  {5db04beb-6df2-4989-b2e0-96e0ea95d32f}; !- Outlet Port

OS:Connection,
  {5995cd86-8abe-4641-891d-5c352a73b2bf}, !- Handle
  {a965da9b-8e50-4642-8bae-668f4f09f2af}, !- Name
  {92a30802-949a-4dea-8f9b-9287d418f160}, !- Source Object
  3,                                      !- Outlet Port
  {0df293ac-980d-4a3d-8dea-b45955dbd8d4}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {bb2a722d-9228-43ea-9b99-a5fef9603d2c}, !- Handle
  {cf3d4a7f-5334-4cac-87be-bf1162c4aaa2}, !- Name
  {0df293ac-980d-4a3d-8dea-b45955dbd8d4}, !- Source Object
  32,                                     !- Outlet Port
  {b28e2feb-93b2-4b58-a2f0-04c118ecb5ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5db04beb-6df2-4989-b2e0-96e0ea95d32f}, !- Handle
  {c9eed43d-9438-43cf-b37b-8e452a842f20}, !- Name
  {b28e2feb-93b2-4b58-a2f0-04c118ecb5ca}, !- Source Object
  3,                                      !- Outlet Port
  {f1cb0f38-76f8-4257-b428-b838d0f6cac2}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {f9a60b40-4283-4395-9d70-d22cf6a043c5}, !- Handle
  {0df293ac-980d-4a3d-8dea-b45955dbd8d4}; !- Object Name

OS:Schedule:Ruleset,
  {f1f1615b-0afd-4858-9304-aae11ccd60c1}, !- Handle
  Office Shared Service Water Loop Piping Air Temp - 70F, !- Name
  {1958561c-706e-4c52-b17f-2f86ae896bca}, !- Schedule Type Limits Name
  {35963a1b-0afd-434e-9e2a-0d324efbe2fa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {35963a1b-0afd-434e-9e2a-0d324efbe2fa}, !- Handle
  Office Shared Service Water Loop Piping Air Temp - 70F Default, !- Name
  {1958561c-706e-4c52-b17f-2f86ae896bca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {f3c65ccb-a770-440b-a50d-06f3dbda81ba}, !- Handle
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {1958561c-706e-4c52-b17f-2f86ae896bca}, !- Schedule Type Limits Name
  {ebc77528-b2b7-48a5-98c8-9aba22f07bc8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ebc77528-b2b7-48a5-98c8-9aba22f07bc8}, !- Handle
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {1958561c-706e-4c52-b17f-2f86ae896bca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {a939fe6f-d06c-4ef2-aa7e-e47a964735c7}, !- Handle
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {a6bdba9f-0b65-4db8-b289-f01c51aa8f24}, !- Handle
  Copper pipe 0.75in type L with 0.5in fiberglass batt, !- Name
  ,                                       !- Surface Rendering Name
  {702a82df-ba4c-405c-88ec-6294451ed5d6}, !- Layer 1
  {a939fe6f-d06c-4ef2-aa7e-e47a964735c7}; !- Layer 2

OS:Material,
  {702a82df-ba4c-405c-88ec-6294451ed5d6}, !- Handle
  Fiberglass batt 0.5in,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.06634482887757,                       !- Conductivity {W/m-K}
  11.2129243617721,                       !- Density {kg/m3}
  837.36,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Pipe:Indoor,
  {7f93ac6e-72ee-41b2-af9a-732480a3c290}, !- Handle
  Office Shared Service Water Loop Pipe 222.57418583505543ft, !- Name
  {a6bdba9f-0b65-4db8-b289-f01c51aa8f24}, !- Construction
  {d9ea43c2-de1f-481a-9e83-43380ea658f8}, !- Fluid Inlet Node
  {3fbf187f-4b04-40e9-8ed6-5d803384a7e1}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {f1f1615b-0afd-4858-9304-aae11ccd60c1}, !- Ambient Temperature Schedule
  {f3c65ccb-a770-440b-a50d-06f3dbda81ba}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  67.8406118425249;                       !- Pipe Length {m}

OS:Node,
  {d273bc17-4440-438b-aa5a-d36d75c90440}, !- Handle
  Office Shared Service Water Loop Pipe 222.57418583505543ft Outlet Water Node, !- Name
  {3fbf187f-4b04-40e9-8ed6-5d803384a7e1}, !- Inlet Port
  {27962af5-7333-41de-b033-be1355a19428}; !- Outlet Port

OS:Connection,
  {d9ea43c2-de1f-481a-9e83-43380ea658f8}, !- Handle
  {f7bbeff3-36da-4bd3-9451-eaf2792dcd25}, !- Name
  {4c7757ab-a780-40d7-8b80-39fbf710cfaf}, !- Source Object
  3,                                      !- Outlet Port
  {7f93ac6e-72ee-41b2-af9a-732480a3c290}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3fbf187f-4b04-40e9-8ed6-5d803384a7e1}, !- Handle
  {a932aa11-cd0b-43ec-a534-27b4f9b01040}, !- Name
  {7f93ac6e-72ee-41b2-af9a-732480a3c290}, !- Source Object
  4,                                      !- Outlet Port
  {d273bc17-4440-438b-aa5a-d36d75c90440}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27962af5-7333-41de-b033-be1355a19428}, !- Handle
  {4fdd88bb-5fd7-4bf9-837b-9d84e310e3d8}, !- Name
  {d273bc17-4440-438b-aa5a-d36d75c90440}, !- Source Object
  3,                                      !- Outlet Port
  {ed7c9a7a-57d7-4f6b-87ed-1dbeb632118a}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5bb635f8-b78a-45ce-b5f6-d643bc1d5494}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {bb0e0715-8a86-4e92-9581-aca95bae5c0e}, !- Inlet Node Name
  {60d44e35-4769-464e-996e-316d43f673c2}; !- Outlet Node Name

OS:Node,
  {dd9a49e3-1543-47fc-ad50-723f68952706}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {a9976641-bc0d-40fd-bc54-36489ac95d62}, !- Inlet Port
  {bb0e0715-8a86-4e92-9581-aca95bae5c0e}; !- Outlet Port

OS:Connection,
  {a9976641-bc0d-40fd-bc54-36489ac95d62}, !- Handle
  {0aa6eb5c-d611-4da1-a85e-7fac2ac6e8b0}, !- Name
  {e4ca1b5c-08a4-49ac-9302-e01c24f601d2}, !- Source Object
  4,                                      !- Outlet Port
  {dd9a49e3-1543-47fc-ad50-723f68952706}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {973ceb30-70e2-42be-a5f3-8d028960e241}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {60d44e35-4769-464e-996e-316d43f673c2}, !- Inlet Port
  {13a68b97-3abb-41be-a9cd-ea9c7e59460e}; !- Outlet Port

OS:Connection,
  {bb0e0715-8a86-4e92-9581-aca95bae5c0e}, !- Handle
  {325d68c2-e5f1-42a9-a6d3-19dd949accc5}, !- Name
  {dd9a49e3-1543-47fc-ad50-723f68952706}, !- Source Object
  3,                                      !- Outlet Port
  {5bb635f8-b78a-45ce-b5f6-d643bc1d5494}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60d44e35-4769-464e-996e-316d43f673c2}, !- Handle
  {5282d04a-45c5-4708-929d-0d3de80be5e8}, !- Name
  {5bb635f8-b78a-45ce-b5f6-d643bc1d5494}, !- Source Object
  3,                                      !- Outlet Port
  {973ceb30-70e2-42be-a5f3-8d028960e241}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13a68b97-3abb-41be-a9cd-ea9c7e59460e}, !- Handle
  {e777742b-fd5c-4053-a664-0a5960a4c836}, !- Name
  {973ceb30-70e2-42be-a5f3-8d028960e241}, !- Source Object
  3,                                      !- Outlet Port
  {f1cb0f38-76f8-4257-b428-b838d0f6cac2}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {56e24d9f-611c-4f9b-9d07-c7119cdb5673}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {581e290d-14a4-4e21-97b5-6062313ca648}, !- Inlet Node Name
  {fbc5643b-d828-4606-a533-078d1afa5915}; !- Outlet Node Name

OS:Node,
  {30f572cb-c145-4dbc-8654-1b8e09912dd1}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {fbc5643b-d828-4606-a533-078d1afa5915}, !- Inlet Port
  {8e3d6151-5e88-479f-a590-a31355987976}; !- Outlet Port

OS:Connection,
  {581e290d-14a4-4e21-97b5-6062313ca648}, !- Handle
  {328e3f85-3953-4449-aefa-43aabf58cc2c}, !- Name
  {9b251702-59ee-4fa2-91d5-f78f87710503}, !- Source Object
  3,                                      !- Outlet Port
  {56e24d9f-611c-4f9b-9d07-c7119cdb5673}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fbc5643b-d828-4606-a533-078d1afa5915}, !- Handle
  {de3a3555-eee4-4320-9f17-896e268086bf}, !- Name
  {56e24d9f-611c-4f9b-9d07-c7119cdb5673}, !- Source Object
  3,                                      !- Outlet Port
  {30f572cb-c145-4dbc-8654-1b8e09912dd1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e3d6151-5e88-479f-a590-a31355987976}, !- Handle
  {4e8246d1-d311-49fe-a5d4-c0529a5e489d}, !- Name
  {30f572cb-c145-4dbc-8654-1b8e09912dd1}, !- Source Object
  3,                                      !- Outlet Port
  {9253241b-67ba-4a10-9d45-4969830b8095}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f2dc78cb-ae6d-4e68-aa90-062ff8965661}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {da31cd7a-aed7-49fd-9c87-38ed94436e9f}, !- Inlet Node Name
  {783f55c0-3479-4022-9405-7d8078ff6bad}; !- Outlet Node Name

OS:Node,
  {4d745e4c-f810-43d9-8b63-9ad9ee6fda17}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {abb69468-c72a-4075-9f86-ab3c38a4615f}, !- Inlet Port
  {da31cd7a-aed7-49fd-9c87-38ed94436e9f}; !- Outlet Port

OS:Connection,
  {abb69468-c72a-4075-9f86-ab3c38a4615f}, !- Handle
  {61cebc0e-e86c-4624-bef4-6c3ebe21c443}, !- Name
  {f1cb0f38-76f8-4257-b428-b838d0f6cac2}, !- Source Object
  2,                                      !- Outlet Port
  {4d745e4c-f810-43d9-8b63-9ad9ee6fda17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da31cd7a-aed7-49fd-9c87-38ed94436e9f}, !- Handle
  {928ade6c-7112-409e-91fe-fa4892651dfe}, !- Name
  {4d745e4c-f810-43d9-8b63-9ad9ee6fda17}, !- Source Object
  3,                                      !- Outlet Port
  {f2dc78cb-ae6d-4e68-aa90-062ff8965661}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {783f55c0-3479-4022-9405-7d8078ff6bad}, !- Handle
  {805150ff-81cb-4772-9dae-e5f8e5623029}, !- Name
  {f2dc78cb-ae6d-4e68-aa90-062ff8965661}, !- Source Object
  3,                                      !- Outlet Port
  {69c7dee9-b8ce-45e3-9cae-2df7143eb044}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {4293ced8-d423-42bf-aa83-458080c37f56}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {9c8825d1-c609-4def-9fe5-0fa6255de67c}, !- Inlet Node Name
  {9791cfa1-18a7-48cb-a533-fe5d332bc34b}; !- Outlet Node Name

OS:Node,
  {115601c4-5b3d-4444-95e5-eb314674931f}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {b4639cd2-7046-4c75-a49a-dc4e19c13578}, !- Inlet Port
  {9c8825d1-c609-4def-9fe5-0fa6255de67c}; !- Outlet Port

OS:Connection,
  {b4639cd2-7046-4c75-a49a-dc4e19c13578}, !- Handle
  {f0eed3c9-4f88-4acf-96c9-fe86bdc37fe0}, !- Name
  {9253241b-67ba-4a10-9d45-4969830b8095}, !- Source Object
  2,                                      !- Outlet Port
  {115601c4-5b3d-4444-95e5-eb314674931f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c8825d1-c609-4def-9fe5-0fa6255de67c}, !- Handle
  {53be160e-dd0f-4054-9ffa-54c28e1c72a9}, !- Name
  {115601c4-5b3d-4444-95e5-eb314674931f}, !- Source Object
  3,                                      !- Outlet Port
  {4293ced8-d423-42bf-aa83-458080c37f56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9791cfa1-18a7-48cb-a533-fe5d332bc34b}, !- Handle
  {d297b77f-1345-41a1-9540-182cc6c94419}, !- Name
  {4293ced8-d423-42bf-aa83-458080c37f56}, !- Source Object
  3,                                      !- Outlet Port
  {a47d89ac-dc73-4df7-96b3-14e282c67192}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d1a429f8-c755-4f4a-a053-1a97e732759c}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2004 WUC 0.4gpm at 140F Inlet Water Node, !- Name
  {b5edd5a6-70a9-4104-a8c5-710d8ab6b935}, !- Inlet Port
  {4322f5d0-0c34-41a8-9dae-c690fdb1dcfb}; !- Outlet Port

OS:Connection,
  {b5edd5a6-70a9-4104-a8c5-710d8ab6b935}, !- Handle
  {4078d9aa-270f-459c-8206-5e9f047b16e2}, !- Name
  {ed7c9a7a-57d7-4f6b-87ed-1dbeb632118a}, !- Source Object
  4,                                      !- Outlet Port
  {d1a429f8-c755-4f4a-a053-1a97e732759c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a275ce10-4a7e-4bd9-ae9a-df2b1c0619e4}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2004 WUC 0.4gpm at 140F Outlet Water Node, !- Name
  {56ede254-83b5-4675-a534-a47bafc2755a}, !- Inlet Port
  {d09cd4a5-1230-4b89-af83-3cb9b9d0a702}; !- Outlet Port

OS:Connection,
  {4322f5d0-0c34-41a8-9dae-c690fdb1dcfb}, !- Handle
  {131b10df-51ed-48c9-9bd8-0d1dbc48bc35}, !- Name
  {d1a429f8-c755-4f4a-a053-1a97e732759c}, !- Source Object
  3,                                      !- Outlet Port
  {aa1d12f7-d97a-43f4-828f-d114d1fdfef2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56ede254-83b5-4675-a534-a47bafc2755a}, !- Handle
  {4e2bfd79-3832-4542-b6b8-59665219049c}, !- Name
  {aa1d12f7-d97a-43f4-828f-d114d1fdfef2}, !- Source Object
  3,                                      !- Outlet Port
  {a275ce10-4a7e-4bd9-ae9a-df2b1c0619e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d09cd4a5-1230-4b89-af83-3cb9b9d0a702}, !- Handle
  {eac3b3b6-abdb-48e6-b8d8-8e4fbc1ccbec}, !- Name
  {a275ce10-4a7e-4bd9-ae9a-df2b1c0619e4}, !- Source Object
  3,                                      !- Outlet Port
  {9253241b-67ba-4a10-9d45-4969830b8095}, !- Target Object
  4;                                      !- Inlet Port

OS:Material,
  {4603871d-58ec-4203-9de8-b92c564c1bc9}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {4031157f-996a-4810-917f-10a2ebedd4ce}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {4603871d-58ec-4203-9de8-b92c564c1bc9}; !- Layer 1

OS:InternalMass:Definition,
  {8b789d29-e67b-40fb-8dad-06698cda15ec}, !- Handle
  Internal Mass Definition 1,             !- Name
  {4031157f-996a-4810-917f-10a2ebedd4ce}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:ThermostatSetpoint:DualSetpoint,
  {7fd7e550-49b8-4e58-a0ab-ab9cf2e19456}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2004 Thermostat, !- Name
  {99756e59-b3f8-41c0-98c8-c96d91de8549}, !- Heating Setpoint Temperature Schedule Name
  {88bcc122-e305-4411-b1c7-a0d493adf65d}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {99756e59-b3f8-41c0-98c8-c96d91de8549}, !- Handle
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot,  !- Name
  {1958561c-706e-4c52-b17f-2f86ae896bca}, !- Schedule Type Limits Name
  {6ba9d46e-7229-4659-b954-cf255552b470}, !- Default Day Schedule Name
  {e30dc7f9-94e5-4416-aa6a-3fcab5002f88}, !- Summer Design Day Schedule Name
  {7aa5294b-ab2c-41d4-81ae-eee0ec903aac}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6ba9d46e-7229-4659-b954-cf255552b470}, !- Handle
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Default, !- Name
  {1958561c-706e-4c52-b17f-2f86ae896bca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {98814faa-88b3-407a-858c-2943201e3a1d}, !- Handle
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e30dc7f9-94e5-4416-aa6a-3fcab5002f88}, !- Handle
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Summer Design Day, !- Name
  {1958561c-706e-4c52-b17f-2f86ae896bca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {ae38c671-d01e-4399-b1e7-fe4ade9c7112}, !- Handle
  Schedule Rule 14,                       !- Name
  {99756e59-b3f8-41c0-98c8-c96d91de8549}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9ae20392-cc02-4628-b5e1-6e2537d41cf8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9ae20392-cc02-4628-b5e1-6e2537d41cf8}, !- Handle
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Sat Day, !- Name
  {1958561c-706e-4c52-b17f-2f86ae896bca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {12552802-9732-4d38-bf3e-de76fd4262a7}, !- Handle
  Schedule Rule 15,                       !- Name
  {99756e59-b3f8-41c0-98c8-c96d91de8549}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {634128eb-1eb3-4aa4-9972-d6b025109779}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {634128eb-1eb3-4aa4-9972-d6b025109779}, !- Handle
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Wkdy Day, !- Name
  {1958561c-706e-4c52-b17f-2f86ae896bca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {fb94b238-0fb2-4be3-8430-73e9584ba5f8}, !- Handle
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7aa5294b-ab2c-41d4-81ae-eee0ec903aac}, !- Handle
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Winter Design Day, !- Name
  {1958561c-706e-4c52-b17f-2f86ae896bca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  17.6,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  19.6,                                   !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Ruleset,
  {88bcc122-e305-4411-b1c7-a0d493adf65d}, !- Handle
  OfficeMedium CLGSETP_SCH_NO_SETBACK,    !- Name
  {1958561c-706e-4c52-b17f-2f86ae896bca}, !- Schedule Type Limits Name
  {d1a68281-c0f0-48d9-a245-a0d276770b2e}, !- Default Day Schedule Name
  {b74cda1c-f25b-4266-9bb7-c64ded9ef857}, !- Summer Design Day Schedule Name
  {e3710273-ca1d-4b72-80a2-251ba2e4443b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d1a68281-c0f0-48d9-a245-a0d276770b2e}, !- Handle
  OfficeMedium CLGSETP_SCH_NO_SETBACK Default, !- Name
  {1958561c-706e-4c52-b17f-2f86ae896bca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Day,
  {838623c1-3659-4604-8b5f-3a512dbf6390}, !- Handle
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e3710273-ca1d-4b72-80a2-251ba2e4443b}, !- Handle
  OfficeMedium CLGSETP_SCH_NO_SETBACK Winter Design Day, !- Name
  {1958561c-706e-4c52-b17f-2f86ae896bca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {ac7c0577-f242-46fb-a8aa-e5a6f026d25b}, !- Handle
  Schedule Rule 16,                       !- Name
  {88bcc122-e305-4411-b1c7-a0d493adf65d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {12d5c962-a241-45b7-86c5-d144bd87919b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {12d5c962-a241-45b7-86c5-d144bd87919b}, !- Handle
  OfficeMedium CLGSETP_SCH_NO_SETBACK Default|WntrDsn|Sat|Wkdy Day, !- Name
  {1958561c-706e-4c52-b17f-2f86ae896bca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Day,
  {d5747e12-ea1c-4004-bd22-b7d29623d38c}, !- Handle
  Schedule Day 23,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b74cda1c-f25b-4266-9bb7-c64ded9ef857}, !- Handle
  OfficeMedium CLGSETP_SCH_NO_SETBACK Summer Design Day, !- Name
  {1958561c-706e-4c52-b17f-2f86ae896bca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  25.7,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  25,                                     !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  24,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  26.7;                                   !- Value Until Time 5

OS:ThermostatSetpoint:DualSetpoint,
  {925edaf2-a0bd-4bda-b456-dd4e3a316559}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2004 Thermostat 1, !- Name
  {99756e59-b3f8-41c0-98c8-c96d91de8549}, !- Heating Setpoint Temperature Schedule Name
  {88bcc122-e305-4411-b1c7-a0d493adf65d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8859c2f4-9cda-44ce-a6f8-ed00d9bf8bfb}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2004 Thermostat 2, !- Name
  {99756e59-b3f8-41c0-98c8-c96d91de8549}, !- Heating Setpoint Temperature Schedule Name
  {88bcc122-e305-4411-b1c7-a0d493adf65d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4495b044-512e-4706-99c9-f07a362b8398}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2004 Thermostat 3, !- Name
  {99756e59-b3f8-41c0-98c8-c96d91de8549}, !- Heating Setpoint Temperature Schedule Name
  {88bcc122-e305-4411-b1c7-a0d493adf65d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bac36002-9598-47c7-a70d-14d3b98479d2}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2004 Thermostat 4, !- Name
  {99756e59-b3f8-41c0-98c8-c96d91de8549}, !- Heating Setpoint Temperature Schedule Name
  {88bcc122-e305-4411-b1c7-a0d493adf65d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6946e57d-1692-45bb-98c0-3b064785da98}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2004 Thermostat 5, !- Name
  {99756e59-b3f8-41c0-98c8-c96d91de8549}, !- Heating Setpoint Temperature Schedule Name
  {88bcc122-e305-4411-b1c7-a0d493adf65d}; !- Cooling Setpoint Temperature Schedule Name

OS:PlantLoop,
  {33c28094-7ac5-4539-9626-8d32c6ea52f0}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {6e2b8cf1-63ec-4d47-b418-02bdff9947cd}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {fbe29968-6fdf-4840-8efb-a23ea0688c70}, !- Plant Side Inlet Node Name
  {2b767ec5-0d02-4630-b5f2-b0d7afffae67}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {addb5a6a-53a9-492f-9a81-6e1805a59a34}, !- Demand Side Inlet Node Name
  {373824ff-42a9-4170-b7bc-43d799a07a90}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {8b223397-736b-4c55-9aa0-7cd80618fbf8}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {221333fe-f51a-4cd4-b89f-06110d34e117}, !- Demand Mixer Name
  {e044329e-abe8-44e5-9ac6-2330b5fc47dd}, !- Demand Splitter Name
  {ffa56cd3-a687-4fd4-905a-acca35f42c2d}, !- Supply Mixer Name
  {7aa1af60-ee02-4f27-8d24-9f19ebdcf0a6}; !- Supply Splitter Name

OS:Node,
  {6ae5d96d-4c12-42df-938b-8367ad704cb7}, !- Handle
  Hot Water Loop Supply Inlet Node,       !- Name
  {fbe29968-6fdf-4840-8efb-a23ea0688c70}, !- Inlet Port
  {5d08a329-d0a9-459b-9ea3-e224b75c1b48}; !- Outlet Port

OS:Node,
  {6e2b8cf1-63ec-4d47-b418-02bdff9947cd}, !- Handle
  Hot Water Loop Supply Outlet Node,      !- Name
  {85d53208-acbd-4c77-8f07-2bc30b02eda5}, !- Inlet Port
  {2b767ec5-0d02-4630-b5f2-b0d7afffae67}; !- Outlet Port

OS:Node,
  {3a49221c-bfae-4d40-9e63-390931465332}, !- Handle
  Boiler Inlet Water Node,                !- Name
  {59f88acb-c427-47a6-bb75-d1df20a3bc9f}, !- Inlet Port
  {fbb6a325-ea37-417d-b4de-a938072d9b12}; !- Outlet Port

OS:Connector:Mixer,
  {ffa56cd3-a687-4fd4-905a-acca35f42c2d}, !- Handle
  Connector Mixer 3,                      !- Name
  {fb3dfff7-8e70-40c8-bf38-13933668a3f1}, !- Outlet Branch Name
  {c8e43290-f5c0-44bc-b786-75fbbf326bff}, !- Inlet Branch Name 1
  {853b0ab1-fdca-43e0-96f5-18e4a5e497d5}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {7aa1af60-ee02-4f27-8d24-9f19ebdcf0a6}, !- Handle
  Connector Splitter 3,                   !- Name
  {3826f914-2adb-4d74-b2dc-213020c89461}, !- Inlet Branch Name
  {59f88acb-c427-47a6-bb75-d1df20a3bc9f}, !- Outlet Branch Name 1
  {91de1738-4b82-4a24-8ed5-7fff14e6c4ea}; !- Outlet Branch Name 2

OS:Connection,
  {fbe29968-6fdf-4840-8efb-a23ea0688c70}, !- Handle
  {18765a31-c086-476d-8b12-ec7233b5fae2}, !- Name
  {33c28094-7ac5-4539-9626-8d32c6ea52f0}, !- Source Object
  14,                                     !- Outlet Port
  {6ae5d96d-4c12-42df-938b-8367ad704cb7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59f88acb-c427-47a6-bb75-d1df20a3bc9f}, !- Handle
  {47ae7fe7-8890-49db-a311-02abe83ed5f8}, !- Name
  {7aa1af60-ee02-4f27-8d24-9f19ebdcf0a6}, !- Source Object
  3,                                      !- Outlet Port
  {3a49221c-bfae-4d40-9e63-390931465332}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b767ec5-0d02-4630-b5f2-b0d7afffae67}, !- Handle
  {ea977eb5-7802-494e-add7-af1b12c102dc}, !- Name
  {6e2b8cf1-63ec-4d47-b418-02bdff9947cd}, !- Source Object
  3,                                      !- Outlet Port
  {33c28094-7ac5-4539-9626-8d32c6ea52f0}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {8d8332a5-05c5-4b42-9d02-51427443d3fc}, !- Handle
  Hot Water Loop Demand Inlet Node,       !- Name
  {addb5a6a-53a9-492f-9a81-6e1805a59a34}, !- Inlet Port
  {63dd8d1a-f566-4e3b-87f3-fcc69b13b164}; !- Outlet Port

OS:Node,
  {4f117341-4ac3-4e41-8bd1-1d8362e17482}, !- Handle
  Hot Water Loop Demand Outlet Node,      !- Name
  {e6d1242b-7f7a-4f4b-9eeb-b22a2975687f}, !- Inlet Port
  {373824ff-42a9-4170-b7bc-43d799a07a90}; !- Outlet Port

OS:Node,
  {9ab85714-91bb-4643-9806-f18391a9e3be}, !- Handle
  Hot Water Loop Coil Bypass Inlet Water Node, !- Name
  {a0ae5667-c44f-48cf-aa04-6a019d8785dd}, !- Inlet Port
  {5a73c042-928c-4d25-9fed-06df9c13c6de}; !- Outlet Port

OS:Connector:Mixer,
  {221333fe-f51a-4cd4-b89f-06110d34e117}, !- Handle
  Connector Mixer 4,                      !- Name
  {f0089278-5260-458a-b65a-304871268acd}, !- Outlet Branch Name
  {124bc1cf-ec62-4561-933b-21f0ef092cda}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {e044329e-abe8-44e5-9ac6-2330b5fc47dd}, !- Handle
  Connector Splitter 4,                   !- Name
  {f51a4d78-b41a-4d80-95bb-0efdeb205d7d}, !- Inlet Branch Name
  {a0ae5667-c44f-48cf-aa04-6a019d8785dd}; !- Outlet Branch Name 1

OS:Connection,
  {addb5a6a-53a9-492f-9a81-6e1805a59a34}, !- Handle
  {0f083d21-29df-4e0b-af53-079e4460e3d3}, !- Name
  {33c28094-7ac5-4539-9626-8d32c6ea52f0}, !- Source Object
  17,                                     !- Outlet Port
  {8d8332a5-05c5-4b42-9d02-51427443d3fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0ae5667-c44f-48cf-aa04-6a019d8785dd}, !- Handle
  {a040289e-2f65-4912-8126-4bbee9fb0db5}, !- Name
  {e044329e-abe8-44e5-9ac6-2330b5fc47dd}, !- Source Object
  3,                                      !- Outlet Port
  {9ab85714-91bb-4643-9806-f18391a9e3be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {373824ff-42a9-4170-b7bc-43d799a07a90}, !- Handle
  {186162a5-34ab-490d-87fb-93cae50b3992}, !- Name
  {4f117341-4ac3-4e41-8bd1-1d8362e17482}, !- Source Object
  3,                                      !- Outlet Port
  {33c28094-7ac5-4539-9626-8d32c6ea52f0}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {2f5f7442-c664-45f2-ab32-7dfa56b4285b}, !- Handle
  {33c28094-7ac5-4539-9626-8d32c6ea52f0}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {8b223397-736b-4c55-9aa0-7cd80618fbf8}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Schedule:Ruleset,
  {a68e1602-7424-4fa7-ae36-4f6eea969ece}, !- Handle
  Hot Water Loop Temp - 180F,             !- Name
  {1958561c-706e-4c52-b17f-2f86ae896bca}, !- Schedule Type Limits Name
  {a9c9e18a-771e-4c25-a1dd-11faa6859b21}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a9c9e18a-771e-4c25-a1dd-11faa6859b21}, !- Handle
  Hot Water Loop Temp - 180F Default,     !- Name
  {1958561c-706e-4c52-b17f-2f86ae896bca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {ccaeed79-c8ae-453c-a13d-a2d69940e636}, !- Handle
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  {a68e1602-7424-4fa7-ae36-4f6eea969ece}, !- Schedule Name
  {6e2b8cf1-63ec-4d47-b418-02bdff9947cd}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {43d15290-56d7-4031-b204-e62026afe5d3}, !- Handle
  Hot Water Loop Pump,                    !- Name
  {5d08a329-d0a9-459b-9ea3-e224b75c1b48}, !- Inlet Node Name
  {6e01124d-17c0-4860-b19c-724222d271e5}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {226b5724-10fd-4294-a57d-1d462ec12157}, !- Handle
  Hot Water Loop Pump Outlet Water Node,  !- Name
  {6e01124d-17c0-4860-b19c-724222d271e5}, !- Inlet Port
  {3826f914-2adb-4d74-b2dc-213020c89461}; !- Outlet Port

OS:Connection,
  {5d08a329-d0a9-459b-9ea3-e224b75c1b48}, !- Handle
  {9a5c4bf1-dfbb-4306-9d9e-9d2785896857}, !- Name
  {6ae5d96d-4c12-42df-938b-8367ad704cb7}, !- Source Object
  3,                                      !- Outlet Port
  {43d15290-56d7-4031-b204-e62026afe5d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e01124d-17c0-4860-b19c-724222d271e5}, !- Handle
  {7744951c-60b1-4a68-9311-87e735825b1a}, !- Name
  {43d15290-56d7-4031-b204-e62026afe5d3}, !- Source Object
  3,                                      !- Outlet Port
  {226b5724-10fd-4294-a57d-1d462ec12157}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3826f914-2adb-4d74-b2dc-213020c89461}, !- Handle
  {9776f3bc-f4bc-4a5b-a126-f510f061d1d6}, !- Name
  {226b5724-10fd-4294-a57d-1d462ec12157}, !- Source Object
  3,                                      !- Outlet Port
  {7aa1af60-ee02-4f27-8d24-9f19ebdcf0a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Boiler:HotWater,
  {9c37a0a8-799f-4f9d-93bd-7537de314015}, !- Handle
  Boiler,                                 !- Name
  NaturalGas,                             !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  0.78,                                   !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  ,                                       !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  {fbb6a325-ea37-417d-b4de-a938072d9b12}, !- Boiler Water Inlet Node Name
  {9cbc75c5-0fc2-4e51-b66e-09128594ab28}, !- Boiler Water Outlet Node Name
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Node,
  {cb0a0f17-63b6-41f6-accb-1da344879a65}, !- Handle
  Boiler Outlet Water Node,               !- Name
  {9cbc75c5-0fc2-4e51-b66e-09128594ab28}, !- Inlet Port
  {c8e43290-f5c0-44bc-b786-75fbbf326bff}; !- Outlet Port

OS:Connection,
  {fbb6a325-ea37-417d-b4de-a938072d9b12}, !- Handle
  {faa01a11-6214-4fad-b775-a2f35277d476}, !- Name
  {3a49221c-bfae-4d40-9e63-390931465332}, !- Source Object
  3,                                      !- Outlet Port
  {9c37a0a8-799f-4f9d-93bd-7537de314015}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {9cbc75c5-0fc2-4e51-b66e-09128594ab28}, !- Handle
  {193535f7-ba31-4cba-92ed-a4b4b72fdd04}, !- Name
  {9c37a0a8-799f-4f9d-93bd-7537de314015}, !- Source Object
  12,                                     !- Outlet Port
  {cb0a0f17-63b6-41f6-accb-1da344879a65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8e43290-f5c0-44bc-b786-75fbbf326bff}, !- Handle
  {922dab19-6a36-41d4-9236-1978e44f5e84}, !- Name
  {cb0a0f17-63b6-41f6-accb-1da344879a65}, !- Source Object
  3,                                      !- Outlet Port
  {ffa56cd3-a687-4fd4-905a-acca35f42c2d}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {33f2bfa1-b9af-495f-9348-b29caa15bad6}, !- Handle
  Hot Water Loop Supply Equipment Bypass, !- Name
  {242d901d-752a-4ce7-b1a1-463d183ed740}, !- Inlet Node Name
  {1b498323-aec9-4ce5-9542-4641008ec57c}; !- Outlet Node Name

OS:Node,
  {b49fd677-1815-4e2c-a17a-0bd86c45231e}, !- Handle
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Name
  {91de1738-4b82-4a24-8ed5-7fff14e6c4ea}, !- Inlet Port
  {242d901d-752a-4ce7-b1a1-463d183ed740}; !- Outlet Port

OS:Connection,
  {91de1738-4b82-4a24-8ed5-7fff14e6c4ea}, !- Handle
  {f1a105e6-ce2b-4157-9622-8a481b1f9dc8}, !- Name
  {7aa1af60-ee02-4f27-8d24-9f19ebdcf0a6}, !- Source Object
  4,                                      !- Outlet Port
  {b49fd677-1815-4e2c-a17a-0bd86c45231e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {519c5364-8a0b-4f2d-91aa-fbc93305a744}, !- Handle
  Hot Water Loop Supply Equipment Bypass Outlet Water Node, !- Name
  {1b498323-aec9-4ce5-9542-4641008ec57c}, !- Inlet Port
  {853b0ab1-fdca-43e0-96f5-18e4a5e497d5}; !- Outlet Port

OS:Connection,
  {242d901d-752a-4ce7-b1a1-463d183ed740}, !- Handle
  {133ae1de-2bf2-4eee-b4eb-f29ed1172477}, !- Name
  {b49fd677-1815-4e2c-a17a-0bd86c45231e}, !- Source Object
  3,                                      !- Outlet Port
  {33f2bfa1-b9af-495f-9348-b29caa15bad6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b498323-aec9-4ce5-9542-4641008ec57c}, !- Handle
  {dfe21d09-f577-4d47-85f4-23c01143fe47}, !- Name
  {33f2bfa1-b9af-495f-9348-b29caa15bad6}, !- Source Object
  3,                                      !- Outlet Port
  {519c5364-8a0b-4f2d-91aa-fbc93305a744}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {853b0ab1-fdca-43e0-96f5-18e4a5e497d5}, !- Handle
  {9af6294d-4682-4365-8452-70bfd8d9486e}, !- Name
  {519c5364-8a0b-4f2d-91aa-fbc93305a744}, !- Source Object
  3,                                      !- Outlet Port
  {ffa56cd3-a687-4fd4-905a-acca35f42c2d}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {4145824e-e224-4bf2-86b3-645be63bf3bc}, !- Handle
  Hot Water Loop Coil Bypass,             !- Name
  {5a73c042-928c-4d25-9fed-06df9c13c6de}, !- Inlet Node Name
  {036e6e56-a84a-4c0a-a9aa-97f7e87cad59}; !- Outlet Node Name

OS:Node,
  {60083fb0-e0eb-49d9-b308-6284f2a6a48f}, !- Handle
  Hot Water Loop Coil Bypass Outlet Water Node, !- Name
  {036e6e56-a84a-4c0a-a9aa-97f7e87cad59}, !- Inlet Port
  {124bc1cf-ec62-4561-933b-21f0ef092cda}; !- Outlet Port

OS:Connection,
  {5a73c042-928c-4d25-9fed-06df9c13c6de}, !- Handle
  {e09c4fc0-8c04-45c4-9066-eefe98a666e1}, !- Name
  {9ab85714-91bb-4643-9806-f18391a9e3be}, !- Source Object
  3,                                      !- Outlet Port
  {4145824e-e224-4bf2-86b3-645be63bf3bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {036e6e56-a84a-4c0a-a9aa-97f7e87cad59}, !- Handle
  {67d3f529-c832-410f-b3be-ed2f92d6615e}, !- Name
  {4145824e-e224-4bf2-86b3-645be63bf3bc}, !- Source Object
  3,                                      !- Outlet Port
  {60083fb0-e0eb-49d9-b308-6284f2a6a48f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {124bc1cf-ec62-4561-933b-21f0ef092cda}, !- Handle
  {9005d99c-9350-4f44-a071-7989316555df}, !- Name
  {60083fb0-e0eb-49d9-b308-6284f2a6a48f}, !- Source Object
  3,                                      !- Outlet Port
  {221333fe-f51a-4cd4-b89f-06110d34e117}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {42b25487-7d0c-4680-b8d8-df5848a61eaf}, !- Handle
  Hot Water Loop Supply Outlet,           !- Name
  {e56f586a-00a3-4234-b02e-e50a5087d3df}, !- Inlet Node Name
  {85d53208-acbd-4c77-8f07-2bc30b02eda5}; !- Outlet Node Name

OS:Node,
  {5c520c2b-7484-4e0a-9268-bad1eda1a0be}, !- Handle
  Hot Water Loop Supply Outlet Inlet Water Node, !- Name
  {fb3dfff7-8e70-40c8-bf38-13933668a3f1}, !- Inlet Port
  {e56f586a-00a3-4234-b02e-e50a5087d3df}; !- Outlet Port

OS:Connection,
  {fb3dfff7-8e70-40c8-bf38-13933668a3f1}, !- Handle
  {3355dd95-dd3d-477f-952a-dba5ba68aa35}, !- Name
  {ffa56cd3-a687-4fd4-905a-acca35f42c2d}, !- Source Object
  2,                                      !- Outlet Port
  {5c520c2b-7484-4e0a-9268-bad1eda1a0be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e56f586a-00a3-4234-b02e-e50a5087d3df}, !- Handle
  {a6f30ca3-0880-4111-919b-98c59027d0af}, !- Name
  {5c520c2b-7484-4e0a-9268-bad1eda1a0be}, !- Source Object
  3,                                      !- Outlet Port
  {42b25487-7d0c-4680-b8d8-df5848a61eaf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85d53208-acbd-4c77-8f07-2bc30b02eda5}, !- Handle
  {3c1cec38-b88b-45f6-92f8-4e153c783bd1}, !- Name
  {42b25487-7d0c-4680-b8d8-df5848a61eaf}, !- Source Object
  3,                                      !- Outlet Port
  {6e2b8cf1-63ec-4d47-b418-02bdff9947cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {6083befb-fc4a-46bc-81f1-f2b03bf0b26d}, !- Handle
  Hot Water Loop Demand Inlet,            !- Name
  {63dd8d1a-f566-4e3b-87f3-fcc69b13b164}, !- Inlet Node Name
  {5479493a-33f1-4da0-b6a5-20347f877c78}; !- Outlet Node Name

OS:Node,
  {57f04a81-f7d0-46b5-969f-8949e1b93e7a}, !- Handle
  Hot Water Loop Demand Inlet Outlet Water Node, !- Name
  {5479493a-33f1-4da0-b6a5-20347f877c78}, !- Inlet Port
  {f51a4d78-b41a-4d80-95bb-0efdeb205d7d}; !- Outlet Port

OS:Connection,
  {63dd8d1a-f566-4e3b-87f3-fcc69b13b164}, !- Handle
  {0ec3d24c-4779-4357-bd1b-9668fd57f8d5}, !- Name
  {8d8332a5-05c5-4b42-9d02-51427443d3fc}, !- Source Object
  3,                                      !- Outlet Port
  {6083befb-fc4a-46bc-81f1-f2b03bf0b26d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5479493a-33f1-4da0-b6a5-20347f877c78}, !- Handle
  {01885f57-b175-48cf-b544-6df9e399c578}, !- Name
  {6083befb-fc4a-46bc-81f1-f2b03bf0b26d}, !- Source Object
  3,                                      !- Outlet Port
  {57f04a81-f7d0-46b5-969f-8949e1b93e7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f51a4d78-b41a-4d80-95bb-0efdeb205d7d}, !- Handle
  {08e35265-d25d-497a-aefc-a1418476a361}, !- Name
  {57f04a81-f7d0-46b5-969f-8949e1b93e7a}, !- Source Object
  3,                                      !- Outlet Port
  {e044329e-abe8-44e5-9ac6-2330b5fc47dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d2c241e9-f4a2-4a31-ae60-bf68dfc5978d}, !- Handle
  Hot Water Loop Demand Outlet,           !- Name
  {8827f954-a37c-4cb3-9efa-406e53e02c91}, !- Inlet Node Name
  {e6d1242b-7f7a-4f4b-9eeb-b22a2975687f}; !- Outlet Node Name

OS:Node,
  {7b944765-f50c-4401-887b-56d9ddf985c2}, !- Handle
  Hot Water Loop Demand Outlet Inlet Water Node, !- Name
  {f0089278-5260-458a-b65a-304871268acd}, !- Inlet Port
  {8827f954-a37c-4cb3-9efa-406e53e02c91}; !- Outlet Port

OS:Connection,
  {f0089278-5260-458a-b65a-304871268acd}, !- Handle
  {06801ee3-2c76-40cf-bc9a-77a3254177e6}, !- Name
  {221333fe-f51a-4cd4-b89f-06110d34e117}, !- Source Object
  2,                                      !- Outlet Port
  {7b944765-f50c-4401-887b-56d9ddf985c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8827f954-a37c-4cb3-9efa-406e53e02c91}, !- Handle
  {c3ef5839-f20b-4747-8b09-0e04d2f56d9c}, !- Name
  {7b944765-f50c-4401-887b-56d9ddf985c2}, !- Source Object
  3,                                      !- Outlet Port
  {d2c241e9-f4a2-4a31-ae60-bf68dfc5978d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6d1242b-7f7a-4f4b-9eeb-b22a2975687f}, !- Handle
  {43121fc3-6ca9-45de-b92d-6dff5f5160e5}, !- Name
  {d2c241e9-f4a2-4a31-ae60-bf68dfc5978d}, !- Source Object
  3,                                      !- Outlet Port
  {4f117341-4ac3-4e41-8bd1-1d8362e17482}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {5f6774a8-9007-48ed-8944-5caea68666bd}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story B1 PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {c13a4eaf-2731-4caf-9bb2-d5db796634a1}, !- Availability Schedule
  {ed1bf527-a0da-4396-85cc-ac505b623537}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {836b809d-e76f-4c79-9bc3-466a8ef83353}, !- Supply Side Inlet Node Name
  {e044c2db-832d-43e5-867c-2e1e85357463}, !- Demand Side Outlet Node Name
  {bbf5d9cd-6219-4672-a379-d5a773b7b8f2}, !- Demand Side Inlet Node A
  {caa52851-59fa-4a07-ba41-e12c44b4a143}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {1d3db209-128c-4007-8d58-82d3456faea9}, !- Demand Mixer Name
  {0718ad0f-4734-4486-af13-1ec808ca8246}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {6d4afb88-e0d2-4b71-9ee4-1c18e10ab598}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story B1 PSZ-AC Supply Inlet Node, !- Name
  {836b809d-e76f-4c79-9bc3-466a8ef83353}, !- Inlet Port
  {4c66d90a-15b7-4100-adca-29296bc65c78}; !- Outlet Port

OS:Node,
  {2dd943bb-466c-438d-ad8c-c8876e84b0f4}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story B1 PSZ-AC Supply Outlet Node, !- Name
  {37872762-1f4a-4516-ad66-db799c08086d}, !- Inlet Port
  {caa52851-59fa-4a07-ba41-e12c44b4a143}; !- Outlet Port

OS:Connection,
  {836b809d-e76f-4c79-9bc3-466a8ef83353}, !- Handle
  {ef8c017d-b3d8-4fe9-94f2-1c43436ca7f5}, !- Name
  {5f6774a8-9007-48ed-8944-5caea68666bd}, !- Source Object
  9,                                      !- Outlet Port
  {6d4afb88-e0d2-4b71-9ee4-1c18e10ab598}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {caa52851-59fa-4a07-ba41-e12c44b4a143}, !- Handle
  {e49a4894-c9c1-42ac-bcbc-7dab8e2d98b5}, !- Name
  {2dd943bb-466c-438d-ad8c-c8876e84b0f4}, !- Source Object
  3,                                      !- Outlet Port
  {5f6774a8-9007-48ed-8944-5caea68666bd}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {a88beea8-a5cb-4c51-8218-ea648d00c1d4}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story B1 PSZ-AC Demand Inlet Node, !- Name
  {bbf5d9cd-6219-4672-a379-d5a773b7b8f2}, !- Inlet Port
  {bc0b3b52-998a-4de4-9568-a929a8cdfac8}; !- Outlet Port

OS:Node,
  {17d5387b-3687-41c3-bc34-146bd50b4d5f}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story B1 PSZ-AC Demand Outlet Node, !- Name
  {daac0db3-3483-4527-8c54-5f2977e29e9e}, !- Inlet Port
  {e044c2db-832d-43e5-867c-2e1e85357463}; !- Outlet Port

OS:Node,
  {49f58f85-017b-4e83-bf9c-c06ee66ec700}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story B1 PSZ-AC Diffuser Outlet Air Node, !- Name
  {86e2d2ca-eb9d-4c50-806b-b08f057e40c2}, !- Inlet Port
  {f4955e4a-1024-42c5-a929-3a81634054d3}; !- Outlet Port

OS:Connection,
  {bbf5d9cd-6219-4672-a379-d5a773b7b8f2}, !- Handle
  {7c88141d-34d5-4a05-a9ce-c0296caa714a}, !- Name
  {5f6774a8-9007-48ed-8944-5caea68666bd}, !- Source Object
  11,                                     !- Outlet Port
  {a88beea8-a5cb-4c51-8218-ea648d00c1d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e044c2db-832d-43e5-867c-2e1e85357463}, !- Handle
  {7c5974c1-74ba-4d99-af45-f6d75076b5bb}, !- Name
  {17d5387b-3687-41c3-bc34-146bd50b4d5f}, !- Source Object
  3,                                      !- Outlet Port
  {5f6774a8-9007-48ed-8944-5caea68666bd}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {0718ad0f-4734-4486-af13-1ec808ca8246}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {bc0b3b52-998a-4de4-9568-a929a8cdfac8}, !- Inlet Node Name
  {2f854874-21cb-47ab-bb28-4c6a2d059667}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {1d3db209-128c-4007-8d58-82d3456faea9}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {daac0db3-3483-4527-8c54-5f2977e29e9e}, !- Outlet Node Name
  {e870d61d-0c83-496f-bf62-b3aaef060261}; !- Inlet Node Name 1

OS:Connection,
  {bc0b3b52-998a-4de4-9568-a929a8cdfac8}, !- Handle
  {38141686-4e89-47fa-bb07-9fd9f7458eb6}, !- Name
  {a88beea8-a5cb-4c51-8218-ea648d00c1d4}, !- Source Object
  3,                                      !- Outlet Port
  {0718ad0f-4734-4486-af13-1ec808ca8246}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {daac0db3-3483-4527-8c54-5f2977e29e9e}, !- Handle
  {06bddab2-f330-42a8-9bb1-d01a04e92183}, !- Name
  {1d3db209-128c-4007-8d58-82d3456faea9}, !- Source Object
  2,                                      !- Outlet Port
  {17d5387b-3687-41c3-bc34-146bd50b4d5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {41284ae8-843f-45a9-906c-a1cf77d13981}, !- Handle
  {5f6774a8-9007-48ed-8944-5caea68666bd}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {ed1bf527-a0da-4396-85cc-ac505b623537}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {3980f45a-e1e1-4094-b6d0-ebe700177aca}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {c2fa409d-9dea-4282-a555-d25dea6b3c12}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story B1 Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {072dec9a-d5b8-47fb-a0cd-5cc1b01774df}, !- Control Zone Name
  {2dd943bb-466c-438d-ad8c-c8876e84b0f4}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {90ddb448-a48b-4b5f-9a55-91ac206bad6f}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story B1 PSZ-AC Gas Htg Coil, !- Name
  {c13a4eaf-2731-4caf-9bb2-d5db796634a1}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {c2c77fb2-d371-4556-b80c-05f7e232ddea}, !- Air Inlet Node Name
  {f5aeb11a-8272-4726-897a-c85e470ae52d}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {b5f08194-fc2f-4944-b214-85c548039080}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story B1 PSZ-AC Electric Backup Htg Coil, !- Name
  {c13a4eaf-2731-4caf-9bb2-d5db796634a1}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {dca388c6-ca29-40c0-9fe7-5bd8f5bbbc60}, !- Air Inlet Node Name
  {28c87a1a-dd8c-4f25-8670-f1838bafeeb3}; !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {db4f2ffe-6c01-4c6f-9958-8b1aaad7c932}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story B1 PSZ-AC 1spd DX AC Clg Coil, !- Name
  {c13a4eaf-2731-4caf-9bb2-d5db796634a1}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {69a29bae-61f6-4ee9-9b71-f9ab68e487af}, !- Air Inlet Node Name
  {87c20d69-f570-48d5-bfec-4fc5efd406e8}, !- Air Outlet Node Name
  {1d2d0615-068e-4e39-a0e0-927f9b6fc5f4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cc1892eb-895b-4dd0-becc-355e4db164e7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6f2a853c-8fb0-44bd-aa74-4139aab5def2}, !- Energy Input Ratio Function of Temperature Curve Name
  {4ab6e1ae-abb8-46c1-a56a-3fe1f054c676}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {cf9beb28-3b87-4bea-8305-38c7cc855f9f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {c7b05911-f4f1-46f3-bc71-ead8e006046e}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e6fc6389-88da-48c5-a959-da1fbb71f1e1}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {4cd8e95a-d431-4037-944c-64303bf78f50}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1f4dac37-8dfa-45c5-9853-7c71bd4910d0}, !- Handle
  Curve Quadratic 2,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {57069648-5a17-4af4-8560-c29eb2b75ec8}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1d2d0615-068e-4e39-a0e0-927f9b6fc5f4}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {cc1892eb-895b-4dd0-becc-355e4db164e7}, !- Handle
  Curve Quadratic 4,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {6f2a853c-8fb0-44bd-aa74-4139aab5def2}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {4ab6e1ae-abb8-46c1-a56a-3fe1f054c676}, !- Handle
  Curve Quadratic 5,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {cf9beb28-3b87-4bea-8305-38c7cc855f9f}, !- Handle
  Curve Quadratic 6,                      !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:ConstantVolume,
  {0a342fca-cd78-4a6d-ace5-9c7ae93c5381}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story B1 PSZ-AC Fan, !- Name
  {c13a4eaf-2731-4caf-9bb2-d5db796634a1}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {ac55356c-e4d5-41a9-a045-7e3b781da20d}, !- Air Inlet Node Name
  {37872762-1f4a-4516-ad66-db799c08086d}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {37872762-1f4a-4516-ad66-db799c08086d}, !- Handle
  {8dfa03e3-aba0-4bee-94a5-4d84f53cc1ed}, !- Name
  {0a342fca-cd78-4a6d-ace5-9c7ae93c5381}, !- Source Object
  9,                                      !- Outlet Port
  {2dd943bb-466c-438d-ad8c-c8876e84b0f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9cfe5d09-09b1-4bba-89ae-7e28e8c7125e}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story B1 PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Name
  {28c87a1a-dd8c-4f25-8670-f1838bafeeb3}, !- Inlet Port
  {ac55356c-e4d5-41a9-a045-7e3b781da20d}; !- Outlet Port

OS:Connection,
  {28c87a1a-dd8c-4f25-8670-f1838bafeeb3}, !- Handle
  {18fc97b8-1cb3-4b6f-adca-bf854cab7fbf}, !- Name
  {b5f08194-fc2f-4944-b214-85c548039080}, !- Source Object
  6,                                      !- Outlet Port
  {9cfe5d09-09b1-4bba-89ae-7e28e8c7125e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac55356c-e4d5-41a9-a045-7e3b781da20d}, !- Handle
  {f3d8b88c-b4bc-4f4c-b87d-09d258095f93}, !- Name
  {9cfe5d09-09b1-4bba-89ae-7e28e8c7125e}, !- Source Object
  3,                                      !- Outlet Port
  {0a342fca-cd78-4a6d-ace5-9c7ae93c5381}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {f3b7d933-fcba-46a6-acd2-16607fbbf54d}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story B1 PSZ-AC Gas Htg Coil Outlet Air Node, !- Name
  {f5aeb11a-8272-4726-897a-c85e470ae52d}, !- Inlet Port
  {dca388c6-ca29-40c0-9fe7-5bd8f5bbbc60}; !- Outlet Port

OS:Connection,
  {f5aeb11a-8272-4726-897a-c85e470ae52d}, !- Handle
  {c3c2933e-b9d0-4371-9565-afd60af59dc8}, !- Name
  {90ddb448-a48b-4b5f-9a55-91ac206bad6f}, !- Source Object
  6,                                      !- Outlet Port
  {f3b7d933-fcba-46a6-acd2-16607fbbf54d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dca388c6-ca29-40c0-9fe7-5bd8f5bbbc60}, !- Handle
  {9519d20d-7f9a-4920-82b2-51305e6211b7}, !- Name
  {f3b7d933-fcba-46a6-acd2-16607fbbf54d}, !- Source Object
  3,                                      !- Outlet Port
  {b5f08194-fc2f-4944-b214-85c548039080}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {c343252a-4e17-4701-89d0-ecf1927c73a8}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story B1 PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Name
  {87c20d69-f570-48d5-bfec-4fc5efd406e8}, !- Inlet Port
  {c2c77fb2-d371-4556-b80c-05f7e232ddea}; !- Outlet Port

OS:Connection,
  {87c20d69-f570-48d5-bfec-4fc5efd406e8}, !- Handle
  {ae026a22-ff51-4567-a429-2187a643b0f8}, !- Name
  {db4f2ffe-6c01-4c6f-9958-8b1aaad7c932}, !- Source Object
  9,                                      !- Outlet Port
  {c343252a-4e17-4701-89d0-ecf1927c73a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2c77fb2-d371-4556-b80c-05f7e232ddea}, !- Handle
  {aa0e958d-e68d-41d7-8d0a-e8b6615e63fe}, !- Name
  {c343252a-4e17-4701-89d0-ecf1927c73a8}, !- Source Object
  3,                                      !- Outlet Port
  {90ddb448-a48b-4b5f-9a55-91ac206bad6f}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {39e8df7c-008b-4fbe-be30-c8159ae25af1}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story B1 PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {c13a4eaf-2731-4caf-9bb2-d5db796634a1}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {951cf938-f78e-475b-8efc-5909b86d7394}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {951cf938-f78e-475b-8efc-5909b86d7394}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {c13a4eaf-2731-4caf-9bb2-d5db796634a1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {f8d389e0-22e0-4d6e-a428-dd1b03149a45}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story B1 PSZ-AC OA System, !- Name
  {39e8df7c-008b-4fbe-be30-c8159ae25af1}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {124944d9-d56e-4b4c-b91c-6f8c278c5e6e}, !- Mixed Air Node Name
  {942b617a-3aa8-411f-bc08-a5cb9c3021b5}, !- Outdoor Air Stream Node Name
  {e2a3b877-52b0-43be-84cb-8800a816f6b9}, !- Relief Air Stream Node Name
  {4c66d90a-15b7-4100-adca-29296bc65c78}; !- Return Air Stream Node Name

OS:Node,
  {4f068dc9-9eff-49f4-a66c-9f89507d1d7f}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story B1 PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {942b617a-3aa8-411f-bc08-a5cb9c3021b5}; !- Outlet Port

OS:Connection,
  {942b617a-3aa8-411f-bc08-a5cb9c3021b5}, !- Handle
  {d5f89b07-e653-4f87-8b89-b1c8ec2439a3}, !- Name
  {4f068dc9-9eff-49f4-a66c-9f89507d1d7f}, !- Source Object
  3,                                      !- Outlet Port
  {f8d389e0-22e0-4d6e-a428-dd1b03149a45}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {14eef2e2-b717-4eb1-a818-638d24d41f5c}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story B1 PSZ-AC Relief Air Node, !- Name
  {e2a3b877-52b0-43be-84cb-8800a816f6b9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e2a3b877-52b0-43be-84cb-8800a816f6b9}, !- Handle
  {aad86ed5-7a62-4af3-9d24-e70271935064}, !- Name
  {f8d389e0-22e0-4d6e-a428-dd1b03149a45}, !- Source Object
  7,                                      !- Outlet Port
  {14eef2e2-b717-4eb1-a818-638d24d41f5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1c8a54b0-0b69-4bc0-974a-fcd0d05add25}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story B1 PSZ-AC Mixed Air Node, !- Name
  {124944d9-d56e-4b4c-b91c-6f8c278c5e6e}, !- Inlet Port
  {69a29bae-61f6-4ee9-9b71-f9ab68e487af}; !- Outlet Port

OS:Connection,
  {4c66d90a-15b7-4100-adca-29296bc65c78}, !- Handle
  {267dfafc-9eb8-4059-a734-deef6b7f0fa0}, !- Name
  {6d4afb88-e0d2-4b71-9ee4-1c18e10ab598}, !- Source Object
  3,                                      !- Outlet Port
  {f8d389e0-22e0-4d6e-a428-dd1b03149a45}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {124944d9-d56e-4b4c-b91c-6f8c278c5e6e}, !- Handle
  {0f63b030-b55e-4244-8f14-03710b062ff9}, !- Name
  {f8d389e0-22e0-4d6e-a428-dd1b03149a45}, !- Source Object
  5,                                      !- Outlet Port
  {1c8a54b0-0b69-4bc0-974a-fcd0d05add25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69a29bae-61f6-4ee9-9b71-f9ab68e487af}, !- Handle
  {9b7b2aaf-f55a-4702-a732-c51b15491ec1}, !- Name
  {1c8a54b0-0b69-4bc0-974a-fcd0d05add25}, !- Source Object
  3,                                      !- Outlet Port
  {db4f2ffe-6c01-4c6f-9958-8b1aaad7c932}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {3980f45a-e1e1-4094-b6d0-ebe700177aca}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {c13a4eaf-2731-4caf-9bb2-d5db796634a1}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {96a2b374-337c-441b-9292-e8ec09c252f1}, !- Control Zone or Zone List Name
  {33c76be8-0010-4476-a9d5-480b61c55907}, !- Cooling Control Zone or Zone List Name
  {3881b174-75fd-401d-89ca-43ce54df5a35}, !- Heating Control Zone or Zone List Name
  {d6bd3580-4687-4539-b69e-6b7730caa3fb}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {96a2b374-337c-441b-9292-e8ec09c252f1}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {33c76be8-0010-4476-a9d5-480b61c55907}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {3881b174-75fd-401d-89ca-43ce54df5a35}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {d6bd3580-4687-4539-b69e-6b7730caa3fb}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {10cb2efe-bdde-41b9-bee6-359fc76f96b0}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story B1 PSZ-AC Diffuser, !- Name
  {c13a4eaf-2731-4caf-9bb2-d5db796634a1}, !- Availability Schedule Name
  {622744c9-a312-4672-92cd-d5fcf75c082c}, !- Air Inlet Node Name
  {86e2d2ca-eb9d-4c50-806b-b08f057e40c2}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {99b96d07-d6c6-4cb3-9b8a-4dc18329f0f1}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story B1 Return Air Node, !- Name
  {22fc4405-5970-4118-9431-d0087487501e}, !- Inlet Port
  {e870d61d-0c83-496f-bf62-b3aaef060261}; !- Outlet Port

OS:Connection,
  {f4955e4a-1024-42c5-a929-3a81634054d3}, !- Handle
  {73ecf147-b4f7-416b-b82e-6801ed2bb00f}, !- Name
  {49f58f85-017b-4e83-bf9c-c06ee66ec700}, !- Source Object
  3,                                      !- Outlet Port
  {3def529e-ab43-48fe-8db4-13ae21d7a2f1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {22fc4405-5970-4118-9431-d0087487501e}, !- Handle
  {e07622b8-3f8f-427b-a9ef-e626379c5d2e}, !- Name
  {779ccbaf-1825-4ebb-92c4-49d132f50032}, !- Source Object
  3,                                      !- Outlet Port
  {99b96d07-d6c6-4cb3-9b8a-4dc18329f0f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e870d61d-0c83-496f-bf62-b3aaef060261}, !- Handle
  {3fdce5a9-d9fc-4776-b5c2-bdb0b834db4d}, !- Name
  {99b96d07-d6c6-4cb3-9b8a-4dc18329f0f1}, !- Source Object
  3,                                      !- Outlet Port
  {1d3db209-128c-4007-8d58-82d3456faea9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5729da94-89c7-4a1d-a104-5bd3ecffed83}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story B1 PSZ-AC Diffuser Inlet Air Node, !- Name
  {2f854874-21cb-47ab-bb28-4c6a2d059667}, !- Inlet Port
  {622744c9-a312-4672-92cd-d5fcf75c082c}; !- Outlet Port

OS:Connection,
  {2f854874-21cb-47ab-bb28-4c6a2d059667}, !- Handle
  {1ff77d1d-b4fb-4867-a933-c8a72ae20051}, !- Name
  {0718ad0f-4734-4486-af13-1ec808ca8246}, !- Source Object
  3,                                      !- Outlet Port
  {5729da94-89c7-4a1d-a104-5bd3ecffed83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {622744c9-a312-4672-92cd-d5fcf75c082c}, !- Handle
  {89992874-9451-45fd-95e3-8f29367e40ff}, !- Name
  {5729da94-89c7-4a1d-a104-5bd3ecffed83}, !- Source Object
  3,                                      !- Outlet Port
  {10cb2efe-bdde-41b9-bee6-359fc76f96b0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {86e2d2ca-eb9d-4c50-806b-b08f057e40c2}, !- Handle
  {148025b2-7914-4b5c-9e23-f53da2aa9828}, !- Name
  {10cb2efe-bdde-41b9-bee6-359fc76f96b0}, !- Source Object
  4,                                      !- Outlet Port
  {49f58f85-017b-4e83-bf9c-c06ee66ec700}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {0eca4431-accf-4d16-9817-057cee6f9eb4}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story B1 1 PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {c13a4eaf-2731-4caf-9bb2-d5db796634a1}, !- Availability Schedule
  {793e6f86-597c-4503-bd8a-65e8085d03ba}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {216f1a76-8982-4d6e-9e3d-8ddcaee9d90b}, !- Supply Side Inlet Node Name
  {586d87be-0ced-4f10-8ea9-ffeaedcaa9c5}, !- Demand Side Outlet Node Name
  {724cb3b2-4c5d-4dc4-bc5f-8b9fd40db037}, !- Demand Side Inlet Node A
  {fdb19df8-c4a9-4916-93ac-da6334d690a0}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {66bee227-4b0d-4cdd-b935-f8fa711b3aba}, !- Demand Mixer Name
  {3dee138c-cb58-4724-b5f7-65dcce721fee}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {559b7141-4e28-4b72-8896-0ddb1e593bcf}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story B1 1 PSZ-AC Supply Inlet Node, !- Name
  {216f1a76-8982-4d6e-9e3d-8ddcaee9d90b}, !- Inlet Port
  {01da9144-95a6-4b74-aacc-f1ca8dfffeaf}; !- Outlet Port

OS:Node,
  {89bbeeec-2d25-47c9-a3e1-172457f2c8db}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story B1 1 PSZ-AC Supply Outlet Node, !- Name
  {f3df74cc-7215-4627-8c9a-f6046a7245cc}, !- Inlet Port
  {fdb19df8-c4a9-4916-93ac-da6334d690a0}; !- Outlet Port

OS:Connection,
  {216f1a76-8982-4d6e-9e3d-8ddcaee9d90b}, !- Handle
  {8e035705-29b9-43b9-bf5f-89090cce3800}, !- Name
  {0eca4431-accf-4d16-9817-057cee6f9eb4}, !- Source Object
  9,                                      !- Outlet Port
  {559b7141-4e28-4b72-8896-0ddb1e593bcf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fdb19df8-c4a9-4916-93ac-da6334d690a0}, !- Handle
  {8490fa35-c0cb-4934-b7a0-e5e3d957930b}, !- Name
  {89bbeeec-2d25-47c9-a3e1-172457f2c8db}, !- Source Object
  3,                                      !- Outlet Port
  {0eca4431-accf-4d16-9817-057cee6f9eb4}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {a5429ff1-299d-44b3-88c7-ba2536534921}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story B1 1 PSZ-AC Demand Inlet Node, !- Name
  {724cb3b2-4c5d-4dc4-bc5f-8b9fd40db037}, !- Inlet Port
  {50c57939-71f6-4634-99d9-2b4a72290417}; !- Outlet Port

OS:Node,
  {49cb7af3-4a3a-4172-aa4b-3b57c8677613}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story B1 1 PSZ-AC Demand Outlet Node, !- Name
  {a869247a-1379-4267-aa32-f02597aa6a4c}, !- Inlet Port
  {586d87be-0ced-4f10-8ea9-ffeaedcaa9c5}; !- Outlet Port

OS:Node,
  {2b5f9b65-4bc0-4a2d-a098-ca4d7a01d6b0}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story B1 1 PSZ-AC Diffuser Outlet Air Node, !- Name
  {f143614a-d641-448f-8186-0fdb39932726}, !- Inlet Port
  {c762de51-38a9-45cb-a003-6b737f0e77ec}; !- Outlet Port

OS:Connection,
  {724cb3b2-4c5d-4dc4-bc5f-8b9fd40db037}, !- Handle
  {b8c239a2-3573-4583-8a3d-f79e18272050}, !- Name
  {0eca4431-accf-4d16-9817-057cee6f9eb4}, !- Source Object
  11,                                     !- Outlet Port
  {a5429ff1-299d-44b3-88c7-ba2536534921}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {586d87be-0ced-4f10-8ea9-ffeaedcaa9c5}, !- Handle
  {39d2bb3f-9725-406c-aef1-90b6686e24fa}, !- Name
  {49cb7af3-4a3a-4172-aa4b-3b57c8677613}, !- Source Object
  3,                                      !- Outlet Port
  {0eca4431-accf-4d16-9817-057cee6f9eb4}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {3dee138c-cb58-4724-b5f7-65dcce721fee}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {50c57939-71f6-4634-99d9-2b4a72290417}, !- Inlet Node Name
  {1ef63d75-faac-4c42-b003-b395f18ae5f6}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {66bee227-4b0d-4cdd-b935-f8fa711b3aba}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {a869247a-1379-4267-aa32-f02597aa6a4c}, !- Outlet Node Name
  {403ff0d2-0f8e-4d4b-8230-197b1f0f4f05}; !- Inlet Node Name 1

OS:Connection,
  {50c57939-71f6-4634-99d9-2b4a72290417}, !- Handle
  {9f2d886e-f314-4722-b06e-d22dd08e7917}, !- Name
  {a5429ff1-299d-44b3-88c7-ba2536534921}, !- Source Object
  3,                                      !- Outlet Port
  {3dee138c-cb58-4724-b5f7-65dcce721fee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a869247a-1379-4267-aa32-f02597aa6a4c}, !- Handle
  {d5a02fc7-4d6e-4f68-9fde-e8f837818654}, !- Name
  {66bee227-4b0d-4cdd-b935-f8fa711b3aba}, !- Source Object
  2,                                      !- Outlet Port
  {49cb7af3-4a3a-4172-aa4b-3b57c8677613}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {749020f5-70f7-4fd1-a178-aa5ca71f4816}, !- Handle
  {0eca4431-accf-4d16-9817-057cee6f9eb4}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {793e6f86-597c-4503-bd8a-65e8085d03ba}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {1a8d8cb6-6986-4ff8-b659-f57a7d16cba2}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {862358cf-6262-4587-a274-33d8bee7a035}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story B1 1 Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {fcfef2e0-2c92-4f74-84d6-ceb734a849b6}, !- Control Zone Name
  {89bbeeec-2d25-47c9-a3e1-172457f2c8db}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {e4166ef5-607b-455d-a237-929488dbad9b}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story B1 1 PSZ-AC Gas Htg Coil, !- Name
  {c13a4eaf-2731-4caf-9bb2-d5db796634a1}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {e4f86df6-a501-47a0-8a65-4033a1db0907}, !- Air Inlet Node Name
  {7d8279a7-c2fd-48b4-94b1-e899aae9a2e0}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {201b92fb-2793-4cf4-9f18-fbbe0f2e4b4b}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story B1 1 PSZ-AC Electric Backup Htg Coil, !- Name
  {c13a4eaf-2731-4caf-9bb2-d5db796634a1}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {80f6d319-461a-4af4-bc43-b9fe87ab4ffd}, !- Air Inlet Node Name
  {78faf003-6c8d-4e8c-9ebf-2453db0342db}; !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {3f266360-bdd7-4285-8cd3-4fa2ddc94559}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story B1 1 PSZ-AC 1spd DX AC Clg Coil, !- Name
  {c13a4eaf-2731-4caf-9bb2-d5db796634a1}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {dcdf52fa-d37a-4b92-93a7-6c148c0e121e}, !- Air Inlet Node Name
  {0899d185-7e21-4227-bfa6-0bdb4f8c5276}, !- Air Outlet Node Name
  {ee8355a3-3807-4376-bc33-5fbbf0f9bf73}, !- Total Cooling Capacity Function of Temperature Curve Name
  {dfae9d03-dd29-4990-94d9-7739544d8bed}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {f8c3bc14-714a-4029-9890-77216af2a1d5}, !- Energy Input Ratio Function of Temperature Curve Name
  {89478b75-7abe-454b-8d65-008aa13501cc}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {85ed9844-f118-45b2-a67e-2cdacb1bacd0}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {27ce06ef-006e-4506-a3b6-0fdbb66321e2}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {96139334-2fef-4491-97c1-28367c90cdff}, !- Handle
  Curve Quadratic 7,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {9dc144ae-c7c1-47b5-b885-d731a6293654}, !- Handle
  Curve Biquadratic 6,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9680ac83-f8d6-4cf9-8bbb-f01b9d82dd31}, !- Handle
  Curve Quadratic 8,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {71dd5891-6c63-4763-b53f-db5a34217030}, !- Handle
  Curve Quadratic 9,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ee8355a3-3807-4376-bc33-5fbbf0f9bf73}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {dfae9d03-dd29-4990-94d9-7739544d8bed}, !- Handle
  Curve Quadratic 10,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {f8c3bc14-714a-4029-9890-77216af2a1d5}, !- Handle
  Curve Biquadratic 8,                    !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {89478b75-7abe-454b-8d65-008aa13501cc}, !- Handle
  Curve Quadratic 11,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {85ed9844-f118-45b2-a67e-2cdacb1bacd0}, !- Handle
  Curve Quadratic 12,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:ConstantVolume,
  {d59ae206-0f0b-41c1-9d79-5590f06ab895}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story B1 1 PSZ-AC Fan, !- Name
  {c13a4eaf-2731-4caf-9bb2-d5db796634a1}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {b588f3f6-c526-4c93-acc2-53e721139175}, !- Air Inlet Node Name
  {f3df74cc-7215-4627-8c9a-f6046a7245cc}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {f3df74cc-7215-4627-8c9a-f6046a7245cc}, !- Handle
  {04d8d188-a3b9-44e9-838a-f69d17f3fa5d}, !- Name
  {d59ae206-0f0b-41c1-9d79-5590f06ab895}, !- Source Object
  9,                                      !- Outlet Port
  {89bbeeec-2d25-47c9-a3e1-172457f2c8db}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d92eeeeb-6679-463f-9426-88da718e8e91}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story B1 1 PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Name
  {78faf003-6c8d-4e8c-9ebf-2453db0342db}, !- Inlet Port
  {b588f3f6-c526-4c93-acc2-53e721139175}; !- Outlet Port

OS:Connection,
  {78faf003-6c8d-4e8c-9ebf-2453db0342db}, !- Handle
  {2b9d215e-4edf-4691-960a-2e0fe0022d57}, !- Name
  {201b92fb-2793-4cf4-9f18-fbbe0f2e4b4b}, !- Source Object
  6,                                      !- Outlet Port
  {d92eeeeb-6679-463f-9426-88da718e8e91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b588f3f6-c526-4c93-acc2-53e721139175}, !- Handle
  {2beec4c6-bf54-4dd8-9d9f-79403ccf36cf}, !- Name
  {d92eeeeb-6679-463f-9426-88da718e8e91}, !- Source Object
  3,                                      !- Outlet Port
  {d59ae206-0f0b-41c1-9d79-5590f06ab895}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {7a7aa8c2-1adf-4622-9f3a-2a40272b7da9}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story B1 1 PSZ-AC Gas Htg Coil Outlet Air Node, !- Name
  {7d8279a7-c2fd-48b4-94b1-e899aae9a2e0}, !- Inlet Port
  {80f6d319-461a-4af4-bc43-b9fe87ab4ffd}; !- Outlet Port

OS:Connection,
  {7d8279a7-c2fd-48b4-94b1-e899aae9a2e0}, !- Handle
  {7c172fac-3c43-4caf-9bdd-7df57f3c7b58}, !- Name
  {e4166ef5-607b-455d-a237-929488dbad9b}, !- Source Object
  6,                                      !- Outlet Port
  {7a7aa8c2-1adf-4622-9f3a-2a40272b7da9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80f6d319-461a-4af4-bc43-b9fe87ab4ffd}, !- Handle
  {dd40ecd1-1e90-42ba-90eb-3831def1eee1}, !- Name
  {7a7aa8c2-1adf-4622-9f3a-2a40272b7da9}, !- Source Object
  3,                                      !- Outlet Port
  {201b92fb-2793-4cf4-9f18-fbbe0f2e4b4b}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {66316235-9211-4336-95a6-8c21e3c9148a}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story B1 1 PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Name
  {0899d185-7e21-4227-bfa6-0bdb4f8c5276}, !- Inlet Port
  {e4f86df6-a501-47a0-8a65-4033a1db0907}; !- Outlet Port

OS:Connection,
  {0899d185-7e21-4227-bfa6-0bdb4f8c5276}, !- Handle
  {79699233-a32e-49cc-8772-13321f97d242}, !- Name
  {3f266360-bdd7-4285-8cd3-4fa2ddc94559}, !- Source Object
  9,                                      !- Outlet Port
  {66316235-9211-4336-95a6-8c21e3c9148a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4f86df6-a501-47a0-8a65-4033a1db0907}, !- Handle
  {c2bf798e-aa75-4aa0-a0ac-360202710dd4}, !- Name
  {66316235-9211-4336-95a6-8c21e3c9148a}, !- Source Object
  3,                                      !- Outlet Port
  {e4166ef5-607b-455d-a237-929488dbad9b}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {2a2c692f-b0e4-4b10-8c15-826aa97b4d84}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story B1 1 PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {c13a4eaf-2731-4caf-9bb2-d5db796634a1}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {f62b7ca0-3f33-4450-9fbe-39a41394641f}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {f62b7ca0-3f33-4450-9fbe-39a41394641f}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {c13a4eaf-2731-4caf-9bb2-d5db796634a1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {3979c6f2-12ee-4aba-912e-83e5abb1d647}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story B1 1 PSZ-AC OA System, !- Name
  {2a2c692f-b0e4-4b10-8c15-826aa97b4d84}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {6a51e496-6f82-45ea-8931-d502c30a6495}, !- Mixed Air Node Name
  {7b93a862-650a-4307-b12e-1a98af192975}, !- Outdoor Air Stream Node Name
  {9eefa5be-bee9-49d6-96b4-137a6949f3dd}, !- Relief Air Stream Node Name
  {01da9144-95a6-4b74-aacc-f1ca8dfffeaf}; !- Return Air Stream Node Name

OS:Node,
  {2101140c-5cee-4585-a635-1d7e43b46ec3}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story B1 1 PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {7b93a862-650a-4307-b12e-1a98af192975}; !- Outlet Port

OS:Connection,
  {7b93a862-650a-4307-b12e-1a98af192975}, !- Handle
  {8eec03af-6bf4-45a5-8483-f0248a5ff00e}, !- Name
  {2101140c-5cee-4585-a635-1d7e43b46ec3}, !- Source Object
  3,                                      !- Outlet Port
  {3979c6f2-12ee-4aba-912e-83e5abb1d647}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {cf28b0b3-dba6-49c9-943e-3a432f22fa56}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story B1 1 PSZ-AC Relief Air Node, !- Name
  {9eefa5be-bee9-49d6-96b4-137a6949f3dd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9eefa5be-bee9-49d6-96b4-137a6949f3dd}, !- Handle
  {43b5cfcc-bb46-48b4-8175-eeb010a75985}, !- Name
  {3979c6f2-12ee-4aba-912e-83e5abb1d647}, !- Source Object
  7,                                      !- Outlet Port
  {cf28b0b3-dba6-49c9-943e-3a432f22fa56}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5026cd9a-9a9c-4c8e-a6b9-0119863f6f13}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story B1 1 PSZ-AC Mixed Air Node, !- Name
  {6a51e496-6f82-45ea-8931-d502c30a6495}, !- Inlet Port
  {dcdf52fa-d37a-4b92-93a7-6c148c0e121e}; !- Outlet Port

OS:Connection,
  {01da9144-95a6-4b74-aacc-f1ca8dfffeaf}, !- Handle
  {eb4bd95f-f59c-4bbc-8aef-a2c0b65c440f}, !- Name
  {559b7141-4e28-4b72-8896-0ddb1e593bcf}, !- Source Object
  3,                                      !- Outlet Port
  {3979c6f2-12ee-4aba-912e-83e5abb1d647}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {6a51e496-6f82-45ea-8931-d502c30a6495}, !- Handle
  {9af909bd-025d-46c4-9409-447c457de58e}, !- Name
  {3979c6f2-12ee-4aba-912e-83e5abb1d647}, !- Source Object
  5,                                      !- Outlet Port
  {5026cd9a-9a9c-4c8e-a6b9-0119863f6f13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dcdf52fa-d37a-4b92-93a7-6c148c0e121e}, !- Handle
  {876ec764-064d-433f-bf60-4983187f229d}, !- Name
  {5026cd9a-9a9c-4c8e-a6b9-0119863f6f13}, !- Source Object
  3,                                      !- Outlet Port
  {3f266360-bdd7-4285-8cd3-4fa2ddc94559}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {1a8d8cb6-6986-4ff8-b659-f57a7d16cba2}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {c13a4eaf-2731-4caf-9bb2-d5db796634a1}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {41178118-9440-4a27-aabe-ead9f23a579d}, !- Control Zone or Zone List Name
  {fd380c65-55ed-45a2-9e41-4a4221f4bffe}, !- Cooling Control Zone or Zone List Name
  {5367ae5f-fde2-4c45-8d65-b765e6a4bc76}, !- Heating Control Zone or Zone List Name
  {d4f864fc-ee98-4e5e-95b3-76c93005485b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {41178118-9440-4a27-aabe-ead9f23a579d}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {fd380c65-55ed-45a2-9e41-4a4221f4bffe}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {5367ae5f-fde2-4c45-8d65-b765e6a4bc76}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {d4f864fc-ee98-4e5e-95b3-76c93005485b}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {3bb0ce29-fad8-42d6-9b55-42cee771785c}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story B1 1 PSZ-AC Diffuser, !- Name
  {c13a4eaf-2731-4caf-9bb2-d5db796634a1}, !- Availability Schedule Name
  {ae99321e-bfc5-4108-a1a8-979c8a020fc6}, !- Air Inlet Node Name
  {f143614a-d641-448f-8186-0fdb39932726}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6f960ce8-fac7-4b1e-8483-cff2005786cc}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story B1 1 Return Air Node, !- Name
  {35012ee7-e012-4895-9b77-e63361f3136c}, !- Inlet Port
  {403ff0d2-0f8e-4d4b-8230-197b1f0f4f05}; !- Outlet Port

OS:Connection,
  {c762de51-38a9-45cb-a003-6b737f0e77ec}, !- Handle
  {fac0a7b1-0953-4597-bc60-4248af896ec7}, !- Name
  {2b5f9b65-4bc0-4a2d-a098-ca4d7a01d6b0}, !- Source Object
  3,                                      !- Outlet Port
  {752f23d0-7935-4617-80fb-bfa490347b51}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {35012ee7-e012-4895-9b77-e63361f3136c}, !- Handle
  {be1e4349-f87c-4436-b4ba-c69012617de6}, !- Name
  {301bf18a-05a1-4854-9032-ee0cedc7f2ff}, !- Source Object
  3,                                      !- Outlet Port
  {6f960ce8-fac7-4b1e-8483-cff2005786cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {403ff0d2-0f8e-4d4b-8230-197b1f0f4f05}, !- Handle
  {13df1823-ddb0-47f6-bf82-6c2401295fdc}, !- Name
  {6f960ce8-fac7-4b1e-8483-cff2005786cc}, !- Source Object
  3,                                      !- Outlet Port
  {66bee227-4b0d-4cdd-b935-f8fa711b3aba}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5382f2e4-242d-48ef-a7ca-f93002a29d2b}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story B1 1 PSZ-AC Diffuser Inlet Air Node, !- Name
  {1ef63d75-faac-4c42-b003-b395f18ae5f6}, !- Inlet Port
  {ae99321e-bfc5-4108-a1a8-979c8a020fc6}; !- Outlet Port

OS:Connection,
  {1ef63d75-faac-4c42-b003-b395f18ae5f6}, !- Handle
  {052adf25-c1ab-485b-b6bc-a91e1bb4122e}, !- Name
  {3dee138c-cb58-4724-b5f7-65dcce721fee}, !- Source Object
  3,                                      !- Outlet Port
  {5382f2e4-242d-48ef-a7ca-f93002a29d2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae99321e-bfc5-4108-a1a8-979c8a020fc6}, !- Handle
  {1e4bf648-4c93-455a-bab3-efbbc9780c8c}, !- Name
  {5382f2e4-242d-48ef-a7ca-f93002a29d2b}, !- Source Object
  3,                                      !- Outlet Port
  {3bb0ce29-fad8-42d6-9b55-42cee771785c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f143614a-d641-448f-8186-0fdb39932726}, !- Handle
  {fea92ba3-55b7-4572-8973-1aa7904a5d33}, !- Name
  {3bb0ce29-fad8-42d6-9b55-42cee771785c}, !- Source Object
  4,                                      !- Outlet Port
  {2b5f9b65-4bc0-4a2d-a098-ca4d7a01d6b0}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {8abe13f3-c4ac-40af-8375-a787e2557939}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {c13a4eaf-2731-4caf-9bb2-d5db796634a1}, !- Availability Schedule
  {8a9ea386-aa18-4558-b0b2-b0ba626729b3}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {685b9bd7-89ae-4e00-8221-7c27d8db6fb3}, !- Supply Side Inlet Node Name
  {6ecb553d-8df9-4eaa-8ed2-de90e5316932}, !- Demand Side Outlet Node Name
  {3b63629f-8f09-49e3-a638-e49ae467f23d}, !- Demand Side Inlet Node A
  {a723f75f-34af-437b-ba92-43c92236ba0b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {3efa3dbb-8e2f-4b16-b8f3-91c11e5595c6}, !- Demand Mixer Name
  {60421ce4-2759-4534-b2a4-cd12ca17ebe2}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {e2390966-f4c5-4c0b-b734-e62bb4386a66}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {685b9bd7-89ae-4e00-8221-7c27d8db6fb3}, !- Inlet Port
  {b0472975-6abd-4ac4-99cd-4cf58fca2337}; !- Outlet Port

OS:Node,
  {a851a47a-b644-44f1-bd08-f0c4d0cf8854}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {26dda600-d5b7-4dc7-8fe5-59e5ea2b840f}, !- Inlet Port
  {a723f75f-34af-437b-ba92-43c92236ba0b}; !- Outlet Port

OS:Connection,
  {685b9bd7-89ae-4e00-8221-7c27d8db6fb3}, !- Handle
  {0e9ad89f-c7f9-4d73-84a6-c61f92338745}, !- Name
  {8abe13f3-c4ac-40af-8375-a787e2557939}, !- Source Object
  9,                                      !- Outlet Port
  {e2390966-f4c5-4c0b-b734-e62bb4386a66}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a723f75f-34af-437b-ba92-43c92236ba0b}, !- Handle
  {4fe8ee6d-7a61-4a52-b3f9-7672ad24f450}, !- Name
  {a851a47a-b644-44f1-bd08-f0c4d0cf8854}, !- Source Object
  3,                                      !- Outlet Port
  {8abe13f3-c4ac-40af-8375-a787e2557939}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {3c025d05-62d9-44de-8538-cb6e2646a154}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {3b63629f-8f09-49e3-a638-e49ae467f23d}, !- Inlet Port
  {af99b194-da59-44e2-ab09-cae8d9180fce}; !- Outlet Port

OS:Node,
  {6de1d91b-dbf5-48dc-b24c-adf37c0aebf9}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {1c640592-afb0-4888-915a-0a9a3a0add58}, !- Inlet Port
  {6ecb553d-8df9-4eaa-8ed2-de90e5316932}; !- Outlet Port

OS:Node,
  {26aa3b29-663d-49f9-85ca-b017c0741d89}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {c936a126-106d-4aa2-86ec-50166cd45a9c}, !- Inlet Port
  {6c45339c-e185-410c-9cb4-363116264fa6}; !- Outlet Port

OS:Connection,
  {3b63629f-8f09-49e3-a638-e49ae467f23d}, !- Handle
  {5dc728d8-7d74-4de1-9da3-af6ac374a574}, !- Name
  {8abe13f3-c4ac-40af-8375-a787e2557939}, !- Source Object
  11,                                     !- Outlet Port
  {3c025d05-62d9-44de-8538-cb6e2646a154}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ecb553d-8df9-4eaa-8ed2-de90e5316932}, !- Handle
  {71a68f25-9995-4802-916a-966a5b1b60a7}, !- Name
  {6de1d91b-dbf5-48dc-b24c-adf37c0aebf9}, !- Source Object
  3,                                      !- Outlet Port
  {8abe13f3-c4ac-40af-8375-a787e2557939}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {60421ce4-2759-4534-b2a4-cd12ca17ebe2}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {af99b194-da59-44e2-ab09-cae8d9180fce}, !- Inlet Node Name
  {24bdea9b-bfe6-4af7-a2b4-b36611554b0c}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {3efa3dbb-8e2f-4b16-b8f3-91c11e5595c6}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {1c640592-afb0-4888-915a-0a9a3a0add58}, !- Outlet Node Name
  {48b9ec20-eb65-4b52-87a1-630930df604d}; !- Inlet Node Name 1

OS:Connection,
  {af99b194-da59-44e2-ab09-cae8d9180fce}, !- Handle
  {ca171b80-d75f-45cf-b285-7d510c2073b3}, !- Name
  {3c025d05-62d9-44de-8538-cb6e2646a154}, !- Source Object
  3,                                      !- Outlet Port
  {60421ce4-2759-4534-b2a4-cd12ca17ebe2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c640592-afb0-4888-915a-0a9a3a0add58}, !- Handle
  {4ff5cc89-deee-47a2-b41d-e9c09a6bde3b}, !- Name
  {3efa3dbb-8e2f-4b16-b8f3-91c11e5595c6}, !- Source Object
  2,                                      !- Outlet Port
  {6de1d91b-dbf5-48dc-b24c-adf37c0aebf9}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {97a71cc9-ac8c-4e35-b4ba-a7432e7b4890}, !- Handle
  {8abe13f3-c4ac-40af-8375-a787e2557939}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {8a9ea386-aa18-4558-b0b2-b0ba626729b3}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {de463680-fd07-4e5a-a39b-fe8a7cb1120f}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {772252f4-345e-4aa0-b56e-d2acf9d86e6f}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {cad9c1b1-9f4a-4bd4-a9a2-fc11d3e42d88}, !- Control Zone Name
  {a851a47a-b644-44f1-bd08-f0c4d0cf8854}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {ea90e5eb-61a7-4271-bb87-eefaa0d238ae}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {c13a4eaf-2731-4caf-9bb2-d5db796634a1}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {c4e184dd-72f1-4be7-a391-76746d3dd778}, !- Air Inlet Node Name
  {d024280e-cda4-42dc-881d-c94e7395b007}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {5e914fad-b0bb-49a9-850b-fdc5d7df12e5}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {c13a4eaf-2731-4caf-9bb2-d5db796634a1}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {b21dad7b-9c95-4fcb-9324-65cd73ef9f52}, !- Air Inlet Node Name
  {4bbfb395-029e-42aa-8c10-f7536e16ad0f}; !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {d4791425-efa8-4dd2-b874-484919763846}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story Ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {c13a4eaf-2731-4caf-9bb2-d5db796634a1}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {bda61830-29ee-49fb-9af0-e4b1b84789d7}, !- Air Inlet Node Name
  {7aff2cfe-7a3e-48c3-b285-d46ddf2837f6}, !- Air Outlet Node Name
  {7129b39d-5bdc-45b4-9ea0-5b8f40e1fdac}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d1bdc10a-076b-44a4-89e9-31062dedf507}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b4fd5f55-a031-4b53-89da-0f9565446c4b}, !- Energy Input Ratio Function of Temperature Curve Name
  {abb3169e-07d9-49f4-a11d-aa2b0c296bcb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1f63795b-529d-4ab8-bee4-ad09660c3991}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {2647d4c3-e405-452d-a9b2-c23b9a00c927}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {82ff1ed6-60b5-4ba7-b07e-2d6c7eaaab20}, !- Handle
  Curve Quadratic 13,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {ea3da0ad-2e1b-4594-bf6e-eb17756e74fe}, !- Handle
  Curve Biquadratic 10,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {dedbaccb-decf-4eba-8aff-324d17568284}, !- Handle
  Curve Quadratic 14,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {a94c8da6-4c84-4caf-ad76-4ac70d72ca4e}, !- Handle
  Curve Quadratic 15,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {7129b39d-5bdc-45b4-9ea0-5b8f40e1fdac}, !- Handle
  Curve Biquadratic 11,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {d1bdc10a-076b-44a4-89e9-31062dedf507}, !- Handle
  Curve Quadratic 16,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {b4fd5f55-a031-4b53-89da-0f9565446c4b}, !- Handle
  Curve Biquadratic 12,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {abb3169e-07d9-49f4-a11d-aa2b0c296bcb}, !- Handle
  Curve Quadratic 17,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {1f63795b-529d-4ab8-bee4-ad09660c3991}, !- Handle
  Curve Quadratic 18,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:ConstantVolume,
  {c0970f1b-45ca-4707-932b-e590a645fd90}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story Ground PSZ-AC Fan, !- Name
  {c13a4eaf-2731-4caf-9bb2-d5db796634a1}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {1ca34b78-e250-4ebe-a64a-4dc0ca0a6181}, !- Air Inlet Node Name
  {26dda600-d5b7-4dc7-8fe5-59e5ea2b840f}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {26dda600-d5b7-4dc7-8fe5-59e5ea2b840f}, !- Handle
  {efcd9706-04c7-4260-b9c6-f42c46bf49b7}, !- Name
  {c0970f1b-45ca-4707-932b-e590a645fd90}, !- Source Object
  9,                                      !- Outlet Port
  {a851a47a-b644-44f1-bd08-f0c4d0cf8854}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4d131c39-ca2c-467f-a10e-d5c77cd0975c}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story Ground PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Name
  {4bbfb395-029e-42aa-8c10-f7536e16ad0f}, !- Inlet Port
  {1ca34b78-e250-4ebe-a64a-4dc0ca0a6181}; !- Outlet Port

OS:Connection,
  {4bbfb395-029e-42aa-8c10-f7536e16ad0f}, !- Handle
  {cba2f045-7b94-44cf-9924-177652d93092}, !- Name
  {5e914fad-b0bb-49a9-850b-fdc5d7df12e5}, !- Source Object
  6,                                      !- Outlet Port
  {4d131c39-ca2c-467f-a10e-d5c77cd0975c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ca34b78-e250-4ebe-a64a-4dc0ca0a6181}, !- Handle
  {b436a586-68de-4df1-8621-0932f4b4c8d3}, !- Name
  {4d131c39-ca2c-467f-a10e-d5c77cd0975c}, !- Source Object
  3,                                      !- Outlet Port
  {c0970f1b-45ca-4707-932b-e590a645fd90}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {906e1c94-2e52-43ff-b01e-21951f0bb5ec}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story Ground PSZ-AC Gas Htg Coil Outlet Air Node, !- Name
  {d024280e-cda4-42dc-881d-c94e7395b007}, !- Inlet Port
  {b21dad7b-9c95-4fcb-9324-65cd73ef9f52}; !- Outlet Port

OS:Connection,
  {d024280e-cda4-42dc-881d-c94e7395b007}, !- Handle
  {c1e642de-2f51-4b05-bb67-93b148ac72fc}, !- Name
  {ea90e5eb-61a7-4271-bb87-eefaa0d238ae}, !- Source Object
  6,                                      !- Outlet Port
  {906e1c94-2e52-43ff-b01e-21951f0bb5ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b21dad7b-9c95-4fcb-9324-65cd73ef9f52}, !- Handle
  {590858b7-3cd6-405f-a25f-f8254ada496c}, !- Name
  {906e1c94-2e52-43ff-b01e-21951f0bb5ec}, !- Source Object
  3,                                      !- Outlet Port
  {5e914fad-b0bb-49a9-850b-fdc5d7df12e5}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {f292ac12-addc-492a-a109-fc2f6faa816b}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story Ground PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Name
  {7aff2cfe-7a3e-48c3-b285-d46ddf2837f6}, !- Inlet Port
  {c4e184dd-72f1-4be7-a391-76746d3dd778}; !- Outlet Port

OS:Connection,
  {7aff2cfe-7a3e-48c3-b285-d46ddf2837f6}, !- Handle
  {9a528ac4-1e73-44db-b702-86cb6d47b7e4}, !- Name
  {d4791425-efa8-4dd2-b874-484919763846}, !- Source Object
  9,                                      !- Outlet Port
  {f292ac12-addc-492a-a109-fc2f6faa816b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4e184dd-72f1-4be7-a391-76746d3dd778}, !- Handle
  {d506c483-7dd6-4ee1-988b-6db5750561d7}, !- Name
  {f292ac12-addc-492a-a109-fc2f6faa816b}, !- Source Object
  3,                                      !- Outlet Port
  {ea90e5eb-61a7-4271-bb87-eefaa0d238ae}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {b4ae4552-bc6e-475a-8950-dca608a5a94f}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {c13a4eaf-2731-4caf-9bb2-d5db796634a1}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {f001d623-2640-48bf-a192-b5861a051621}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {f001d623-2640-48bf-a192-b5861a051621}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {c13a4eaf-2731-4caf-9bb2-d5db796634a1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {f21dcce4-39fe-4075-a1b9-a91eac155412}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story Ground PSZ-AC OA System, !- Name
  {b4ae4552-bc6e-475a-8950-dca608a5a94f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {25a13650-5216-43b6-9300-4d610a6a42a6}, !- Mixed Air Node Name
  {39cdbee0-a732-4d6d-899b-92a7293bc255}, !- Outdoor Air Stream Node Name
  {f051eada-49a0-4970-92e8-dca8f017de8f}, !- Relief Air Stream Node Name
  {b0472975-6abd-4ac4-99cd-4cf58fca2337}; !- Return Air Stream Node Name

OS:Node,
  {70118664-769f-4b47-9438-be3019a712b6}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {39cdbee0-a732-4d6d-899b-92a7293bc255}; !- Outlet Port

OS:Connection,
  {39cdbee0-a732-4d6d-899b-92a7293bc255}, !- Handle
  {69bd58ee-6727-4eb9-9589-f77135652bbf}, !- Name
  {70118664-769f-4b47-9438-be3019a712b6}, !- Source Object
  3,                                      !- Outlet Port
  {f21dcce4-39fe-4075-a1b9-a91eac155412}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7449c243-2d54-4f73-8c15-1f8f0f9ef230}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story Ground PSZ-AC Relief Air Node, !- Name
  {f051eada-49a0-4970-92e8-dca8f017de8f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f051eada-49a0-4970-92e8-dca8f017de8f}, !- Handle
  {58487fe5-98d7-403b-80e8-03b365c735c2}, !- Name
  {f21dcce4-39fe-4075-a1b9-a91eac155412}, !- Source Object
  7,                                      !- Outlet Port
  {7449c243-2d54-4f73-8c15-1f8f0f9ef230}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c35c2273-28b6-4ce6-a6a0-905740bdf7fa}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {25a13650-5216-43b6-9300-4d610a6a42a6}, !- Inlet Port
  {bda61830-29ee-49fb-9af0-e4b1b84789d7}; !- Outlet Port

OS:Connection,
  {b0472975-6abd-4ac4-99cd-4cf58fca2337}, !- Handle
  {90f56fe2-e200-4be3-aa9c-eeaa6ba225a0}, !- Name
  {e2390966-f4c5-4c0b-b734-e62bb4386a66}, !- Source Object
  3,                                      !- Outlet Port
  {f21dcce4-39fe-4075-a1b9-a91eac155412}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {25a13650-5216-43b6-9300-4d610a6a42a6}, !- Handle
  {17874d2e-7996-4c12-bbbf-d25b95ccc94d}, !- Name
  {f21dcce4-39fe-4075-a1b9-a91eac155412}, !- Source Object
  5,                                      !- Outlet Port
  {c35c2273-28b6-4ce6-a6a0-905740bdf7fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bda61830-29ee-49fb-9af0-e4b1b84789d7}, !- Handle
  {2952d51c-63b4-4a7c-b39f-b91aeb85b7c4}, !- Name
  {c35c2273-28b6-4ce6-a6a0-905740bdf7fa}, !- Source Object
  3,                                      !- Outlet Port
  {d4791425-efa8-4dd2-b874-484919763846}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {de463680-fd07-4e5a-a39b-fe8a7cb1120f}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {c13a4eaf-2731-4caf-9bb2-d5db796634a1}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {9f985314-d072-425f-8546-caead725d6ad}, !- Control Zone or Zone List Name
  {e93b8558-4018-443e-94e9-529cd2b004d2}, !- Cooling Control Zone or Zone List Name
  {db24bc92-00a3-4659-9465-a8074db3821a}, !- Heating Control Zone or Zone List Name
  {612b2ed1-4b6b-48f7-a829-1e12e61e34e4}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {9f985314-d072-425f-8546-caead725d6ad}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {e93b8558-4018-443e-94e9-529cd2b004d2}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {db24bc92-00a3-4659-9465-a8074db3821a}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {612b2ed1-4b6b-48f7-a829-1e12e61e34e4}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {cb6fdff1-cc97-4075-a99c-539fa3ee3ac9}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story Ground PSZ-AC Diffuser, !- Name
  {c13a4eaf-2731-4caf-9bb2-d5db796634a1}, !- Availability Schedule Name
  {393b25ae-ce3f-4850-8a70-6951765a80cf}, !- Air Inlet Node Name
  {c936a126-106d-4aa2-86ec-50166cd45a9c}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {79cf004d-ba06-445c-9fb9-1dd978ed6650}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story Ground Return Air Node, !- Name
  {a538bad0-c7ca-4f43-973d-62c2fffd4227}, !- Inlet Port
  {48b9ec20-eb65-4b52-87a1-630930df604d}; !- Outlet Port

OS:Connection,
  {6c45339c-e185-410c-9cb4-363116264fa6}, !- Handle
  {cf57eb5e-10bd-41c8-a72d-c068894fbbac}, !- Name
  {26aa3b29-663d-49f9-85ca-b017c0741d89}, !- Source Object
  3,                                      !- Outlet Port
  {45bcf022-e4b2-4e02-aa2c-e54b7a4e09b7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a538bad0-c7ca-4f43-973d-62c2fffd4227}, !- Handle
  {4a8695b1-12cf-4644-b78a-c76f7bb9fbd1}, !- Name
  {61edb2fe-01e3-4df3-850d-8a0380a866bf}, !- Source Object
  3,                                      !- Outlet Port
  {79cf004d-ba06-445c-9fb9-1dd978ed6650}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48b9ec20-eb65-4b52-87a1-630930df604d}, !- Handle
  {60213dcb-0118-4d09-9e44-5388c44fbfae}, !- Name
  {79cf004d-ba06-445c-9fb9-1dd978ed6650}, !- Source Object
  3,                                      !- Outlet Port
  {3efa3dbb-8e2f-4b16-b8f3-91c11e5595c6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {904bb472-d1f3-4107-acee-74ac71553997}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {24bdea9b-bfe6-4af7-a2b4-b36611554b0c}, !- Inlet Port
  {393b25ae-ce3f-4850-8a70-6951765a80cf}; !- Outlet Port

OS:Connection,
  {24bdea9b-bfe6-4af7-a2b4-b36611554b0c}, !- Handle
  {79ac5c2b-5300-4070-b144-a20a0d3dcfb0}, !- Name
  {60421ce4-2759-4534-b2a4-cd12ca17ebe2}, !- Source Object
  3,                                      !- Outlet Port
  {904bb472-d1f3-4107-acee-74ac71553997}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {393b25ae-ce3f-4850-8a70-6951765a80cf}, !- Handle
  {fd55fc3b-f1d2-4bde-98c1-56ce762b9167}, !- Name
  {904bb472-d1f3-4107-acee-74ac71553997}, !- Source Object
  3,                                      !- Outlet Port
  {cb6fdff1-cc97-4075-a99c-539fa3ee3ac9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c936a126-106d-4aa2-86ec-50166cd45a9c}, !- Handle
  {b4dec216-e23d-417e-ba49-cafa9aa313e2}, !- Name
  {cb6fdff1-cc97-4075-a99c-539fa3ee3ac9}, !- Source Object
  4,                                      !- Outlet Port
  {26aa3b29-663d-49f9-85ca-b017c0741d89}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {e956d8ab-8b13-474f-a56c-c3be34885d0c}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story Ground 1 PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {c13a4eaf-2731-4caf-9bb2-d5db796634a1}, !- Availability Schedule
  {025f74f0-47fd-4325-81b5-beb43e7dae89}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {9bb69e4e-ce5e-4f0d-babe-01454f4eb05d}, !- Supply Side Inlet Node Name
  {69700915-1e3f-47cf-93ba-247b48485a3d}, !- Demand Side Outlet Node Name
  {4228346a-b5f3-400c-9e05-f6cf970d0865}, !- Demand Side Inlet Node A
  {a03fa814-21e7-4926-bfdf-3c60cd1675b3}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {4cae842f-f549-40cc-b159-c6eaf386f830}, !- Demand Mixer Name
  {5124c54e-492d-4cb3-8088-4d71dbadac61}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {f0c8a1e2-fd46-4e50-87dc-967e55851982}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story Ground 1 PSZ-AC Supply Inlet Node, !- Name
  {9bb69e4e-ce5e-4f0d-babe-01454f4eb05d}, !- Inlet Port
  {3c9c58a6-7e55-461d-a4f5-df1a32045e5b}; !- Outlet Port

OS:Node,
  {d3868038-3b1f-43ff-b04e-a2ec4124d6c7}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story Ground 1 PSZ-AC Supply Outlet Node, !- Name
  {8f694230-e31f-4fc4-91c5-a2a143ef8e5c}, !- Inlet Port
  {a03fa814-21e7-4926-bfdf-3c60cd1675b3}; !- Outlet Port

OS:Connection,
  {9bb69e4e-ce5e-4f0d-babe-01454f4eb05d}, !- Handle
  {7b2d7643-1c19-45ac-a482-b9ff4725b2d6}, !- Name
  {e956d8ab-8b13-474f-a56c-c3be34885d0c}, !- Source Object
  9,                                      !- Outlet Port
  {f0c8a1e2-fd46-4e50-87dc-967e55851982}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a03fa814-21e7-4926-bfdf-3c60cd1675b3}, !- Handle
  {294dd846-8d3e-4f33-8760-6493b682ee3f}, !- Name
  {d3868038-3b1f-43ff-b04e-a2ec4124d6c7}, !- Source Object
  3,                                      !- Outlet Port
  {e956d8ab-8b13-474f-a56c-c3be34885d0c}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {52c86175-6762-4ebe-8d58-ff4e324cbb35}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story Ground 1 PSZ-AC Demand Inlet Node, !- Name
  {4228346a-b5f3-400c-9e05-f6cf970d0865}, !- Inlet Port
  {fcf5e4d4-690c-447e-bba1-b18f4f0dfff8}; !- Outlet Port

OS:Node,
  {bad58dc0-5431-473d-afae-0120fdf2c585}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story Ground 1 PSZ-AC Demand Outlet Node, !- Name
  {4a991d8e-c581-44c7-8140-3478c0655c2e}, !- Inlet Port
  {69700915-1e3f-47cf-93ba-247b48485a3d}; !- Outlet Port

OS:Node,
  {d830caa0-d938-4b20-bd2c-0cd4d78ff8a6}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story Ground 1 PSZ-AC Diffuser Outlet Air Node, !- Name
  {0e43a36c-50f9-4918-81c3-691836601c64}, !- Inlet Port
  {b044454a-f451-4848-8480-f03161ef07b5}; !- Outlet Port

OS:Connection,
  {4228346a-b5f3-400c-9e05-f6cf970d0865}, !- Handle
  {9971ac0c-04f2-447b-910f-750e7119900b}, !- Name
  {e956d8ab-8b13-474f-a56c-c3be34885d0c}, !- Source Object
  11,                                     !- Outlet Port
  {52c86175-6762-4ebe-8d58-ff4e324cbb35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69700915-1e3f-47cf-93ba-247b48485a3d}, !- Handle
  {47906b9b-8a4d-4be4-a9a2-8b8bd8df5f66}, !- Name
  {bad58dc0-5431-473d-afae-0120fdf2c585}, !- Source Object
  3,                                      !- Outlet Port
  {e956d8ab-8b13-474f-a56c-c3be34885d0c}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {5124c54e-492d-4cb3-8088-4d71dbadac61}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {fcf5e4d4-690c-447e-bba1-b18f4f0dfff8}, !- Inlet Node Name
  {624a0fd4-33b8-4f4c-b64c-f7017289e53a}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {4cae842f-f549-40cc-b159-c6eaf386f830}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {4a991d8e-c581-44c7-8140-3478c0655c2e}, !- Outlet Node Name
  {c288d0cf-d42d-444a-a48b-700c4db02271}; !- Inlet Node Name 1

OS:Connection,
  {fcf5e4d4-690c-447e-bba1-b18f4f0dfff8}, !- Handle
  {8edd1ccf-4777-42fd-9d5b-3ec925a1c438}, !- Name
  {52c86175-6762-4ebe-8d58-ff4e324cbb35}, !- Source Object
  3,                                      !- Outlet Port
  {5124c54e-492d-4cb3-8088-4d71dbadac61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a991d8e-c581-44c7-8140-3478c0655c2e}, !- Handle
  {57093c2f-d6a3-4e73-8b73-146c4b0df8d4}, !- Name
  {4cae842f-f549-40cc-b159-c6eaf386f830}, !- Source Object
  2,                                      !- Outlet Port
  {bad58dc0-5431-473d-afae-0120fdf2c585}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ac5e1034-8d8a-4772-a27b-68d81981cd0c}, !- Handle
  {e956d8ab-8b13-474f-a56c-c3be34885d0c}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {025f74f0-47fd-4325-81b5-beb43e7dae89}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {305e7a42-ed42-401e-a3c0-56284018e5b7}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {65734d9e-aec5-42cf-b3c5-768730f3c76a}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story Ground 1 Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {04636df1-fdb4-41a3-baf8-5b59686d587f}, !- Control Zone Name
  {d3868038-3b1f-43ff-b04e-a2ec4124d6c7}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {a9c63730-9245-41a8-801e-fc8a22382d21}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story Ground 1 PSZ-AC Gas Htg Coil, !- Name
  {c13a4eaf-2731-4caf-9bb2-d5db796634a1}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {1b6ef137-a2c5-419a-ab52-ec88d6c094c4}, !- Air Inlet Node Name
  {9bd0ad6a-4907-4266-8caa-a0a7dd9836f5}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {502ddd1c-072e-4ba3-917e-58b15f6a53c5}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story Ground 1 PSZ-AC Electric Backup Htg Coil, !- Name
  {c13a4eaf-2731-4caf-9bb2-d5db796634a1}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {6007eea8-de70-409e-8d16-20d2633329d5}, !- Air Inlet Node Name
  {e78f77de-6314-45ef-b719-6a1077645835}; !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {7de23e96-db49-4c26-bfd4-77c72ec544b7}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story Ground 1 PSZ-AC 1spd DX AC Clg Coil, !- Name
  {c13a4eaf-2731-4caf-9bb2-d5db796634a1}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {066fd6ca-d9ed-4cd8-8202-09be9d02b67a}, !- Air Inlet Node Name
  {fc441598-8710-4aac-ae9b-1beea6885ef0}, !- Air Outlet Node Name
  {57d64afe-cc89-4cb5-a197-d5400ab3bbfd}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1a86f5f5-7618-4521-946c-c4ee1e5eaab6}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {571dce8b-e21a-43f9-b3ed-f6d0105dc3ba}, !- Energy Input Ratio Function of Temperature Curve Name
  {07878ed6-b7b8-4e3c-92e2-acb659b9d863}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {543f7381-866a-4de0-9b5c-597b9ab4df11}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {0b99a04d-3aed-4554-bbc1-52853b9a8d7e}, !- Handle
  Curve Biquadratic 13,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {486358d6-7393-4d3f-911f-a69c2a4c44b4}, !- Handle
  Curve Quadratic 19,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {cd9698c8-aa02-42d3-a8dd-72a02f748d3e}, !- Handle
  Curve Biquadratic 14,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {af71b493-d1a4-4fb6-ad53-94956d4b5f8d}, !- Handle
  Curve Quadratic 20,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {6a500b26-783c-49eb-8be7-a79028e819b3}, !- Handle
  Curve Quadratic 21,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {57d64afe-cc89-4cb5-a197-d5400ab3bbfd}, !- Handle
  Curve Biquadratic 15,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {1a86f5f5-7618-4521-946c-c4ee1e5eaab6}, !- Handle
  Curve Quadratic 22,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {571dce8b-e21a-43f9-b3ed-f6d0105dc3ba}, !- Handle
  Curve Biquadratic 16,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {07878ed6-b7b8-4e3c-92e2-acb659b9d863}, !- Handle
  Curve Quadratic 23,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {543f7381-866a-4de0-9b5c-597b9ab4df11}, !- Handle
  Curve Quadratic 24,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:ConstantVolume,
  {18f117de-7c0d-47f2-94c5-0955fda05c5b}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story Ground 1 PSZ-AC Fan, !- Name
  {c13a4eaf-2731-4caf-9bb2-d5db796634a1}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {05d5ebb8-aa65-47d6-88a9-fc96c2b78f98}, !- Air Inlet Node Name
  {8f694230-e31f-4fc4-91c5-a2a143ef8e5c}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {8f694230-e31f-4fc4-91c5-a2a143ef8e5c}, !- Handle
  {22a2aae6-bdab-4b32-9ac1-ac847166f760}, !- Name
  {18f117de-7c0d-47f2-94c5-0955fda05c5b}, !- Source Object
  9,                                      !- Outlet Port
  {d3868038-3b1f-43ff-b04e-a2ec4124d6c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ebb5a173-36d3-4724-95a3-c81706a34e6c}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story Ground 1 PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Name
  {e78f77de-6314-45ef-b719-6a1077645835}, !- Inlet Port
  {05d5ebb8-aa65-47d6-88a9-fc96c2b78f98}; !- Outlet Port

OS:Connection,
  {e78f77de-6314-45ef-b719-6a1077645835}, !- Handle
  {7cc4c59f-8a15-4943-806a-19cb15a228fc}, !- Name
  {502ddd1c-072e-4ba3-917e-58b15f6a53c5}, !- Source Object
  6,                                      !- Outlet Port
  {ebb5a173-36d3-4724-95a3-c81706a34e6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05d5ebb8-aa65-47d6-88a9-fc96c2b78f98}, !- Handle
  {f37a27db-edd1-4c5e-8df1-c680bebfe0ac}, !- Name
  {ebb5a173-36d3-4724-95a3-c81706a34e6c}, !- Source Object
  3,                                      !- Outlet Port
  {18f117de-7c0d-47f2-94c5-0955fda05c5b}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {bec044ad-dc89-4888-a865-46c7bb57fb85}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story Ground 1 PSZ-AC Gas Htg Coil Outlet Air Node, !- Name
  {9bd0ad6a-4907-4266-8caa-a0a7dd9836f5}, !- Inlet Port
  {6007eea8-de70-409e-8d16-20d2633329d5}; !- Outlet Port

OS:Connection,
  {9bd0ad6a-4907-4266-8caa-a0a7dd9836f5}, !- Handle
  {43fb699f-9250-4322-8dc7-b067821751ea}, !- Name
  {a9c63730-9245-41a8-801e-fc8a22382d21}, !- Source Object
  6,                                      !- Outlet Port
  {bec044ad-dc89-4888-a865-46c7bb57fb85}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6007eea8-de70-409e-8d16-20d2633329d5}, !- Handle
  {c75e690f-0cc4-4d25-ac15-d026bda13457}, !- Name
  {bec044ad-dc89-4888-a865-46c7bb57fb85}, !- Source Object
  3,                                      !- Outlet Port
  {502ddd1c-072e-4ba3-917e-58b15f6a53c5}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {923701c7-eb39-4f08-82e3-dbf1ca7fdd33}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story Ground 1 PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Name
  {fc441598-8710-4aac-ae9b-1beea6885ef0}, !- Inlet Port
  {1b6ef137-a2c5-419a-ab52-ec88d6c094c4}; !- Outlet Port

OS:Connection,
  {fc441598-8710-4aac-ae9b-1beea6885ef0}, !- Handle
  {0b259522-f01c-4a17-bfca-20fc758edf8c}, !- Name
  {7de23e96-db49-4c26-bfd4-77c72ec544b7}, !- Source Object
  9,                                      !- Outlet Port
  {923701c7-eb39-4f08-82e3-dbf1ca7fdd33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b6ef137-a2c5-419a-ab52-ec88d6c094c4}, !- Handle
  {bb034b4b-6ddc-4326-9aae-8c9d2d02ab36}, !- Name
  {923701c7-eb39-4f08-82e3-dbf1ca7fdd33}, !- Source Object
  3,                                      !- Outlet Port
  {a9c63730-9245-41a8-801e-fc8a22382d21}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {6ee5472c-e9d5-41de-86c5-0df538188e4d}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story Ground 1 PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {c13a4eaf-2731-4caf-9bb2-d5db796634a1}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b155e701-b1d8-4b75-aa86-4ce64b2325e3}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {b155e701-b1d8-4b75-aa86-4ce64b2325e3}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {c13a4eaf-2731-4caf-9bb2-d5db796634a1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c0b009da-d9b9-4cb6-bb3a-703a45091a5d}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story Ground 1 PSZ-AC OA System, !- Name
  {6ee5472c-e9d5-41de-86c5-0df538188e4d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {1a418104-deb2-4a7b-b87a-a96a5e75d6a8}, !- Mixed Air Node Name
  {5f72a15d-8076-449e-8bd2-2af6b41e0ff0}, !- Outdoor Air Stream Node Name
  {80bbc4a1-dfb3-48d6-8d06-351938c443e6}, !- Relief Air Stream Node Name
  {3c9c58a6-7e55-461d-a4f5-df1a32045e5b}; !- Return Air Stream Node Name

OS:Node,
  {0a2aeaec-52c5-4488-8936-bc9f9540b34c}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story Ground 1 PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {5f72a15d-8076-449e-8bd2-2af6b41e0ff0}; !- Outlet Port

OS:Connection,
  {5f72a15d-8076-449e-8bd2-2af6b41e0ff0}, !- Handle
  {552f827d-ea62-4461-85fd-8b7ff2a20f8c}, !- Name
  {0a2aeaec-52c5-4488-8936-bc9f9540b34c}, !- Source Object
  3,                                      !- Outlet Port
  {c0b009da-d9b9-4cb6-bb3a-703a45091a5d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {431d2702-8630-4496-826f-c1aa74181bdd}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story Ground 1 PSZ-AC Relief Air Node, !- Name
  {80bbc4a1-dfb3-48d6-8d06-351938c443e6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {80bbc4a1-dfb3-48d6-8d06-351938c443e6}, !- Handle
  {1c45e591-9159-4a26-8f18-1da3b79c50b3}, !- Name
  {c0b009da-d9b9-4cb6-bb3a-703a45091a5d}, !- Source Object
  7,                                      !- Outlet Port
  {431d2702-8630-4496-826f-c1aa74181bdd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8b24b6b5-f881-46f4-b2c5-90afff56a120}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story Ground 1 PSZ-AC Mixed Air Node, !- Name
  {1a418104-deb2-4a7b-b87a-a96a5e75d6a8}, !- Inlet Port
  {066fd6ca-d9ed-4cd8-8202-09be9d02b67a}; !- Outlet Port

OS:Connection,
  {3c9c58a6-7e55-461d-a4f5-df1a32045e5b}, !- Handle
  {2a20986d-351c-4965-92b9-0a89f5c0b9d6}, !- Name
  {f0c8a1e2-fd46-4e50-87dc-967e55851982}, !- Source Object
  3,                                      !- Outlet Port
  {c0b009da-d9b9-4cb6-bb3a-703a45091a5d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {1a418104-deb2-4a7b-b87a-a96a5e75d6a8}, !- Handle
  {0ef1aa61-3538-42d4-b42e-c8ef1e68f517}, !- Name
  {c0b009da-d9b9-4cb6-bb3a-703a45091a5d}, !- Source Object
  5,                                      !- Outlet Port
  {8b24b6b5-f881-46f4-b2c5-90afff56a120}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {066fd6ca-d9ed-4cd8-8202-09be9d02b67a}, !- Handle
  {3d69e549-1b35-481b-8259-96979a5b52cb}, !- Name
  {8b24b6b5-f881-46f4-b2c5-90afff56a120}, !- Source Object
  3,                                      !- Outlet Port
  {7de23e96-db49-4c26-bfd4-77c72ec544b7}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {305e7a42-ed42-401e-a3c0-56284018e5b7}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {c13a4eaf-2731-4caf-9bb2-d5db796634a1}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {79ee3bc2-5bb3-41bf-a07f-7ff365d887f1}, !- Control Zone or Zone List Name
  {58fe3ab4-c1f3-43d2-b37c-b616654a6041}, !- Cooling Control Zone or Zone List Name
  {39b13703-8dae-4909-be9e-35bc72035c97}, !- Heating Control Zone or Zone List Name
  {79535e5e-c73d-458c-a3ae-532c44b7975a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {79ee3bc2-5bb3-41bf-a07f-7ff365d887f1}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {58fe3ab4-c1f3-43d2-b37c-b616654a6041}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {39b13703-8dae-4909-be9e-35bc72035c97}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {79535e5e-c73d-458c-a3ae-532c44b7975a}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d5f598c6-3731-41b8-9411-490970a6aa48}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story Ground 1 PSZ-AC Diffuser, !- Name
  {c13a4eaf-2731-4caf-9bb2-d5db796634a1}, !- Availability Schedule Name
  {cc7613ac-865e-4259-8202-1d0b7da19d71}, !- Air Inlet Node Name
  {0e43a36c-50f9-4918-81c3-691836601c64}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {cdb5a01f-1356-4ca9-9459-4e5489fc22e4}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story Ground 1 Return Air Node, !- Name
  {4ee0968a-a62d-4774-84d9-44828e4a5d60}, !- Inlet Port
  {c288d0cf-d42d-444a-a48b-700c4db02271}; !- Outlet Port

OS:Connection,
  {b044454a-f451-4848-8480-f03161ef07b5}, !- Handle
  {a73041dd-8113-4fcb-bd11-49ea0bc1a713}, !- Name
  {d830caa0-d938-4b20-bd2c-0cd4d78ff8a6}, !- Source Object
  3,                                      !- Outlet Port
  {cd54b9e8-417d-4cdd-897f-7744815dbdf0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4ee0968a-a62d-4774-84d9-44828e4a5d60}, !- Handle
  {e8157271-fc53-4b5a-b757-6a9a7cfe0c77}, !- Name
  {9f5a7d36-2eb1-4c2d-98e8-f14d85ae244e}, !- Source Object
  3,                                      !- Outlet Port
  {cdb5a01f-1356-4ca9-9459-4e5489fc22e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c288d0cf-d42d-444a-a48b-700c4db02271}, !- Handle
  {25b147d7-8bfb-4442-a9b7-cb5f7d48f691}, !- Name
  {cdb5a01f-1356-4ca9-9459-4e5489fc22e4}, !- Source Object
  3,                                      !- Outlet Port
  {4cae842f-f549-40cc-b159-c6eaf386f830}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c046457a-fb79-4076-85d0-c0734e72efb1}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story Ground 1 PSZ-AC Diffuser Inlet Air Node, !- Name
  {624a0fd4-33b8-4f4c-b64c-f7017289e53a}, !- Inlet Port
  {cc7613ac-865e-4259-8202-1d0b7da19d71}; !- Outlet Port

OS:Connection,
  {624a0fd4-33b8-4f4c-b64c-f7017289e53a}, !- Handle
  {1eaad590-a6bb-45dd-b7e0-3eea3b83979f}, !- Name
  {5124c54e-492d-4cb3-8088-4d71dbadac61}, !- Source Object
  3,                                      !- Outlet Port
  {c046457a-fb79-4076-85d0-c0734e72efb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc7613ac-865e-4259-8202-1d0b7da19d71}, !- Handle
  {758fdbda-76de-4392-9774-64f69568aa0a}, !- Name
  {c046457a-fb79-4076-85d0-c0734e72efb1}, !- Source Object
  3,                                      !- Outlet Port
  {d5f598c6-3731-41b8-9411-490970a6aa48}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0e43a36c-50f9-4918-81c3-691836601c64}, !- Handle
  {2c8ce567-20fc-495b-a464-1704c4137f72}, !- Name
  {d5f598c6-3731-41b8-9411-490970a6aa48}, !- Source Object
  4,                                      !- Outlet Port
  {d830caa0-d938-4b20-bd2c-0cd4d78ff8a6}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {054527e8-da8b-463e-8e8f-d5d8131198a3}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story Top PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {c13a4eaf-2731-4caf-9bb2-d5db796634a1}, !- Availability Schedule
  {f6711714-5cf4-4ddd-be5a-872cbf972493}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {eb5f1bda-6d8c-459b-bf07-f761810dc520}, !- Supply Side Inlet Node Name
  {f085483d-3f3f-4e82-80cd-c86b00fce905}, !- Demand Side Outlet Node Name
  {67ad7e06-7c60-4e54-91a4-fae07eb3e793}, !- Demand Side Inlet Node A
  {895d4b0e-534a-4bb8-b32b-0d68addf3ad4}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {381d4ce6-824a-443d-9714-0acc9820b151}, !- Demand Mixer Name
  {0cf89eb2-9f03-426b-8c5e-f291496df201}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {8a499d42-b228-4ac8-b330-3f3ee8a4421c}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story Top PSZ-AC Supply Inlet Node, !- Name
  {eb5f1bda-6d8c-459b-bf07-f761810dc520}, !- Inlet Port
  {80fe6d13-efad-429d-8f56-09be7922394d}; !- Outlet Port

OS:Node,
  {ebc33ab6-b564-49d9-a3bd-c405ba5ed17e}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story Top PSZ-AC Supply Outlet Node, !- Name
  {186f7b59-baae-4025-8b4c-01c3682c0d4c}, !- Inlet Port
  {895d4b0e-534a-4bb8-b32b-0d68addf3ad4}; !- Outlet Port

OS:Connection,
  {eb5f1bda-6d8c-459b-bf07-f761810dc520}, !- Handle
  {f5bcdf8d-5cdc-48d4-8aea-2a6956c952ab}, !- Name
  {054527e8-da8b-463e-8e8f-d5d8131198a3}, !- Source Object
  9,                                      !- Outlet Port
  {8a499d42-b228-4ac8-b330-3f3ee8a4421c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {895d4b0e-534a-4bb8-b32b-0d68addf3ad4}, !- Handle
  {7ad840e0-a7d5-4eb1-9601-33089d86a036}, !- Name
  {ebc33ab6-b564-49d9-a3bd-c405ba5ed17e}, !- Source Object
  3,                                      !- Outlet Port
  {054527e8-da8b-463e-8e8f-d5d8131198a3}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {bafebf88-bb60-4bce-b18a-253c0961868b}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story Top PSZ-AC Demand Inlet Node, !- Name
  {67ad7e06-7c60-4e54-91a4-fae07eb3e793}, !- Inlet Port
  {2a8a4314-5d10-477c-876e-990dd0d471ab}; !- Outlet Port

OS:Node,
  {a273642e-c104-4ee1-b25d-e5b04ff73481}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story Top PSZ-AC Demand Outlet Node, !- Name
  {a6b99090-d16a-4795-ab02-2ed897239ed8}, !- Inlet Port
  {f085483d-3f3f-4e82-80cd-c86b00fce905}; !- Outlet Port

OS:Node,
  {302e1d7a-9cbf-4121-a2fe-5ff425db47d8}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story Top PSZ-AC Diffuser Outlet Air Node, !- Name
  {f91f4fcd-8e4f-4551-89f3-20a04224c815}, !- Inlet Port
  {e89d7196-1982-4ddc-a939-7e888af32bad}; !- Outlet Port

OS:Connection,
  {67ad7e06-7c60-4e54-91a4-fae07eb3e793}, !- Handle
  {dff3da47-9de3-4408-9f04-7db3f80fd810}, !- Name
  {054527e8-da8b-463e-8e8f-d5d8131198a3}, !- Source Object
  11,                                     !- Outlet Port
  {bafebf88-bb60-4bce-b18a-253c0961868b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f085483d-3f3f-4e82-80cd-c86b00fce905}, !- Handle
  {df5609dd-b4b3-432f-83eb-b78477f6504a}, !- Name
  {a273642e-c104-4ee1-b25d-e5b04ff73481}, !- Source Object
  3,                                      !- Outlet Port
  {054527e8-da8b-463e-8e8f-d5d8131198a3}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {0cf89eb2-9f03-426b-8c5e-f291496df201}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {2a8a4314-5d10-477c-876e-990dd0d471ab}, !- Inlet Node Name
  {3c1cfb07-5658-4004-b9fd-0192d2d628c0}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {381d4ce6-824a-443d-9714-0acc9820b151}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {a6b99090-d16a-4795-ab02-2ed897239ed8}, !- Outlet Node Name
  {a5a0f94d-528e-450d-bc47-60f248a6fe3a}; !- Inlet Node Name 1

OS:Connection,
  {2a8a4314-5d10-477c-876e-990dd0d471ab}, !- Handle
  {6b90d865-2da1-42ea-8f25-fb2065eea004}, !- Name
  {bafebf88-bb60-4bce-b18a-253c0961868b}, !- Source Object
  3,                                      !- Outlet Port
  {0cf89eb2-9f03-426b-8c5e-f291496df201}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6b99090-d16a-4795-ab02-2ed897239ed8}, !- Handle
  {45e89ac6-e057-4849-ac6e-087787bd7424}, !- Name
  {381d4ce6-824a-443d-9714-0acc9820b151}, !- Source Object
  2,                                      !- Outlet Port
  {a273642e-c104-4ee1-b25d-e5b04ff73481}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {dd9049ea-70e9-4f33-90df-56984080b38c}, !- Handle
  {054527e8-da8b-463e-8e8f-d5d8131198a3}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {f6711714-5cf4-4ddd-be5a-872cbf972493}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {511c5620-e2c8-47be-9f88-663909b7a53d}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {e6fae91c-bd1b-43d6-8b1d-5ce730180abb}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story Top Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {1db33801-a7b4-4234-b295-a320143f9f6f}, !- Control Zone Name
  {ebc33ab6-b564-49d9-a3bd-c405ba5ed17e}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {1f4cc161-8d01-4336-9f0c-a5da03f4399d}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story Top PSZ-AC Gas Htg Coil, !- Name
  {c13a4eaf-2731-4caf-9bb2-d5db796634a1}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {6dad0402-953f-40e1-b5ba-33a51aea9ec5}, !- Air Inlet Node Name
  {7b95ed99-4a58-4ed4-8c25-8446d0e6d3b0}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {a0a63891-6ab7-4a60-86e8-54e202fea3ae}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story Top PSZ-AC Electric Backup Htg Coil, !- Name
  {c13a4eaf-2731-4caf-9bb2-d5db796634a1}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {ab4c0701-e5fa-42ca-8b5a-5cdfbb5753e0}, !- Air Inlet Node Name
  {ad672b8b-eef9-46ad-be07-b5f7c1261f6b}; !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {8202f172-673b-4ad4-8ba1-3528dea87337}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story Top PSZ-AC 1spd DX AC Clg Coil, !- Name
  {c13a4eaf-2731-4caf-9bb2-d5db796634a1}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {f3c183e9-131c-4419-bc7e-ad5991bf542c}, !- Air Inlet Node Name
  {057daeed-0983-4304-afa3-d8bdfe990b1b}, !- Air Outlet Node Name
  {9d9669ca-4180-4ce8-9720-3d8ac43c536c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ea872e63-0656-4993-b418-56eaa78d7c72}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {45b71b9a-193b-4201-b5e4-f0dcda1b6852}, !- Energy Input Ratio Function of Temperature Curve Name
  {9c0cc724-7a99-41f5-bd71-47854fdf22a4}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {46d4f71f-9c98-4355-a231-ee662a8ad61f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {e0b21a61-8edc-4057-946b-920020213777}, !- Handle
  Curve Biquadratic 17,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f0b4be23-fc1b-4ca8-8db4-e96c450e5628}, !- Handle
  Curve Quadratic 25,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {7c609a7f-759b-4f1f-b4f5-2f5b0690c38c}, !- Handle
  Curve Biquadratic 18,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0c7928a0-11cc-4522-9574-cf499d3fda82}, !- Handle
  Curve Quadratic 26,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {ee1208f3-0614-43ef-9848-fc85206ccb10}, !- Handle
  Curve Quadratic 27,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {9d9669ca-4180-4ce8-9720-3d8ac43c536c}, !- Handle
  Curve Biquadratic 19,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {ea872e63-0656-4993-b418-56eaa78d7c72}, !- Handle
  Curve Quadratic 28,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {45b71b9a-193b-4201-b5e4-f0dcda1b6852}, !- Handle
  Curve Biquadratic 20,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {9c0cc724-7a99-41f5-bd71-47854fdf22a4}, !- Handle
  Curve Quadratic 29,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {46d4f71f-9c98-4355-a231-ee662a8ad61f}, !- Handle
  Curve Quadratic 30,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:ConstantVolume,
  {10cc8e7b-ed9a-4bce-b49f-1bfa55b3c3f8}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story Top PSZ-AC Fan, !- Name
  {c13a4eaf-2731-4caf-9bb2-d5db796634a1}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {a3b923a8-1b95-43e6-a08d-ecba59d5fd9c}, !- Air Inlet Node Name
  {186f7b59-baae-4025-8b4c-01c3682c0d4c}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {186f7b59-baae-4025-8b4c-01c3682c0d4c}, !- Handle
  {7cd6f0f3-6369-4ee3-89e1-21adb684dd9f}, !- Name
  {10cc8e7b-ed9a-4bce-b49f-1bfa55b3c3f8}, !- Source Object
  9,                                      !- Outlet Port
  {ebc33ab6-b564-49d9-a3bd-c405ba5ed17e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3595eae8-8d0a-4385-9a0b-e75fc931ba43}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story Top PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Name
  {ad672b8b-eef9-46ad-be07-b5f7c1261f6b}, !- Inlet Port
  {a3b923a8-1b95-43e6-a08d-ecba59d5fd9c}; !- Outlet Port

OS:Connection,
  {ad672b8b-eef9-46ad-be07-b5f7c1261f6b}, !- Handle
  {2c2bf7aa-4386-45a6-91cc-6bfd31856e69}, !- Name
  {a0a63891-6ab7-4a60-86e8-54e202fea3ae}, !- Source Object
  6,                                      !- Outlet Port
  {3595eae8-8d0a-4385-9a0b-e75fc931ba43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3b923a8-1b95-43e6-a08d-ecba59d5fd9c}, !- Handle
  {b7b4262b-0e10-45c2-a26f-ab638e4683f7}, !- Name
  {3595eae8-8d0a-4385-9a0b-e75fc931ba43}, !- Source Object
  3,                                      !- Outlet Port
  {10cc8e7b-ed9a-4bce-b49f-1bfa55b3c3f8}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {54c014cb-6ed4-423d-b5d0-2749c745d0cb}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story Top PSZ-AC Gas Htg Coil Outlet Air Node, !- Name
  {7b95ed99-4a58-4ed4-8c25-8446d0e6d3b0}, !- Inlet Port
  {ab4c0701-e5fa-42ca-8b5a-5cdfbb5753e0}; !- Outlet Port

OS:Connection,
  {7b95ed99-4a58-4ed4-8c25-8446d0e6d3b0}, !- Handle
  {b17050b3-4e2f-4ee8-bbf0-ad4ca0346df3}, !- Name
  {1f4cc161-8d01-4336-9f0c-a5da03f4399d}, !- Source Object
  6,                                      !- Outlet Port
  {54c014cb-6ed4-423d-b5d0-2749c745d0cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab4c0701-e5fa-42ca-8b5a-5cdfbb5753e0}, !- Handle
  {f7cedc5e-9b9e-4a78-b6cb-c91628046bc5}, !- Name
  {54c014cb-6ed4-423d-b5d0-2749c745d0cb}, !- Source Object
  3,                                      !- Outlet Port
  {a0a63891-6ab7-4a60-86e8-54e202fea3ae}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {b96c7774-8b3e-4cab-843b-9ffbb8860c43}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story Top PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Name
  {057daeed-0983-4304-afa3-d8bdfe990b1b}, !- Inlet Port
  {6dad0402-953f-40e1-b5ba-33a51aea9ec5}; !- Outlet Port

OS:Connection,
  {057daeed-0983-4304-afa3-d8bdfe990b1b}, !- Handle
  {d61b7688-5d99-4c65-a941-6254de167701}, !- Name
  {8202f172-673b-4ad4-8ba1-3528dea87337}, !- Source Object
  9,                                      !- Outlet Port
  {b96c7774-8b3e-4cab-843b-9ffbb8860c43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6dad0402-953f-40e1-b5ba-33a51aea9ec5}, !- Handle
  {469382a8-fdb4-4d36-af39-9a16c974f81a}, !- Name
  {b96c7774-8b3e-4cab-843b-9ffbb8860c43}, !- Source Object
  3,                                      !- Outlet Port
  {1f4cc161-8d01-4336-9f0c-a5da03f4399d}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {87757fc9-55e8-4b07-bba8-bca422818af6}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story Top PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {c13a4eaf-2731-4caf-9bb2-d5db796634a1}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {8317d05c-fb36-4819-9c94-b3becf93f0f4}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {8317d05c-fb36-4819-9c94-b3becf93f0f4}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {c13a4eaf-2731-4caf-9bb2-d5db796634a1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e2e1ba64-8655-4e03-8817-410a8ff44308}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story Top PSZ-AC OA System, !- Name
  {87757fc9-55e8-4b07-bba8-bca422818af6}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {947db826-e49f-4675-8901-b868051de775}, !- Mixed Air Node Name
  {624f39f5-bc16-4406-b2be-6570bfde97d6}, !- Outdoor Air Stream Node Name
  {a379830f-5d49-491f-8a02-b2cdf4be3438}, !- Relief Air Stream Node Name
  {80fe6d13-efad-429d-8f56-09be7922394d}; !- Return Air Stream Node Name

OS:Node,
  {ac504caa-22b0-4a8e-9e8f-f0ddeb22f799}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story Top PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {624f39f5-bc16-4406-b2be-6570bfde97d6}; !- Outlet Port

OS:Connection,
  {624f39f5-bc16-4406-b2be-6570bfde97d6}, !- Handle
  {afe045c3-5356-427d-ab2e-de048564afbd}, !- Name
  {ac504caa-22b0-4a8e-9e8f-f0ddeb22f799}, !- Source Object
  3,                                      !- Outlet Port
  {e2e1ba64-8655-4e03-8817-410a8ff44308}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0c669e8d-cbff-4b0c-931d-1dd82e47b786}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story Top PSZ-AC Relief Air Node, !- Name
  {a379830f-5d49-491f-8a02-b2cdf4be3438}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a379830f-5d49-491f-8a02-b2cdf4be3438}, !- Handle
  {67cc380e-8bc4-4348-9c98-60351e06a79e}, !- Name
  {e2e1ba64-8655-4e03-8817-410a8ff44308}, !- Source Object
  7,                                      !- Outlet Port
  {0c669e8d-cbff-4b0c-931d-1dd82e47b786}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7950f0fc-5b31-4ea2-8fd6-853be7c7100d}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story Top PSZ-AC Mixed Air Node, !- Name
  {947db826-e49f-4675-8901-b868051de775}, !- Inlet Port
  {f3c183e9-131c-4419-bc7e-ad5991bf542c}; !- Outlet Port

OS:Connection,
  {80fe6d13-efad-429d-8f56-09be7922394d}, !- Handle
  {cd8a3b79-9eb4-4a4f-9557-221d9ae174f4}, !- Name
  {8a499d42-b228-4ac8-b330-3f3ee8a4421c}, !- Source Object
  3,                                      !- Outlet Port
  {e2e1ba64-8655-4e03-8817-410a8ff44308}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {947db826-e49f-4675-8901-b868051de775}, !- Handle
  {adf39499-fcb1-41bf-b60c-afbc3483cf67}, !- Name
  {e2e1ba64-8655-4e03-8817-410a8ff44308}, !- Source Object
  5,                                      !- Outlet Port
  {7950f0fc-5b31-4ea2-8fd6-853be7c7100d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3c183e9-131c-4419-bc7e-ad5991bf542c}, !- Handle
  {c249cce6-67ae-4c6d-bbda-9c228cbd6bbc}, !- Name
  {7950f0fc-5b31-4ea2-8fd6-853be7c7100d}, !- Source Object
  3,                                      !- Outlet Port
  {8202f172-673b-4ad4-8ba1-3528dea87337}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {511c5620-e2c8-47be-9f88-663909b7a53d}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {c13a4eaf-2731-4caf-9bb2-d5db796634a1}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {b81ab560-4659-46f6-b861-501b66af0b26}, !- Control Zone or Zone List Name
  {871e08ff-0d12-405c-9e51-b200e25718e4}, !- Cooling Control Zone or Zone List Name
  {c06b2fd5-a9cc-4594-9d7b-83bf63a20f0b}, !- Heating Control Zone or Zone List Name
  {94acb343-76f9-4ca5-930a-390fdbad5ef4}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b81ab560-4659-46f6-b861-501b66af0b26}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {871e08ff-0d12-405c-9e51-b200e25718e4}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {c06b2fd5-a9cc-4594-9d7b-83bf63a20f0b}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {94acb343-76f9-4ca5-930a-390fdbad5ef4}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {098e17b1-2e59-4ea1-907c-2373d32a9fed}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story Top PSZ-AC Diffuser, !- Name
  {c13a4eaf-2731-4caf-9bb2-d5db796634a1}, !- Availability Schedule Name
  {d858389c-bb20-436d-9c9e-7f134b2e9149}, !- Air Inlet Node Name
  {f91f4fcd-8e4f-4551-89f3-20a04224c815}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2bcb54be-5f0b-4042-800c-308f3c0944c4}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story Top Return Air Node, !- Name
  {7d3d5a8e-8409-40dc-8944-ec7146f7e97d}, !- Inlet Port
  {a5a0f94d-528e-450d-bc47-60f248a6fe3a}; !- Outlet Port

OS:Connection,
  {e89d7196-1982-4ddc-a939-7e888af32bad}, !- Handle
  {a6313b07-aa18-41a6-8b09-4a73eada9255}, !- Name
  {302e1d7a-9cbf-4121-a2fe-5ff425db47d8}, !- Source Object
  3,                                      !- Outlet Port
  {539a9e12-30fc-4758-ae23-2e258e64d11e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7d3d5a8e-8409-40dc-8944-ec7146f7e97d}, !- Handle
  {b2276677-c8a4-4ba2-8bf3-ea53b7d3a790}, !- Name
  {ec44cde8-76b7-4ea4-b56f-787cf0480b09}, !- Source Object
  3,                                      !- Outlet Port
  {2bcb54be-5f0b-4042-800c-308f3c0944c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5a0f94d-528e-450d-bc47-60f248a6fe3a}, !- Handle
  {6a6e4b6b-0d3b-414a-b9a4-afcff7f47afd}, !- Name
  {2bcb54be-5f0b-4042-800c-308f3c0944c4}, !- Source Object
  3,                                      !- Outlet Port
  {381d4ce6-824a-443d-9714-0acc9820b151}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f93182c3-a934-446a-9094-4f340132405c}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story Top PSZ-AC Diffuser Inlet Air Node, !- Name
  {3c1cfb07-5658-4004-b9fd-0192d2d628c0}, !- Inlet Port
  {d858389c-bb20-436d-9c9e-7f134b2e9149}; !- Outlet Port

OS:Connection,
  {3c1cfb07-5658-4004-b9fd-0192d2d628c0}, !- Handle
  {64d5b5bf-a9fc-4878-b62f-29e0ee18fa55}, !- Name
  {0cf89eb2-9f03-426b-8c5e-f291496df201}, !- Source Object
  3,                                      !- Outlet Port
  {f93182c3-a934-446a-9094-4f340132405c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d858389c-bb20-436d-9c9e-7f134b2e9149}, !- Handle
  {70350f44-121c-4d2f-8721-74279b7755c0}, !- Name
  {f93182c3-a934-446a-9094-4f340132405c}, !- Source Object
  3,                                      !- Outlet Port
  {098e17b1-2e59-4ea1-907c-2373d32a9fed}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f91f4fcd-8e4f-4551-89f3-20a04224c815}, !- Handle
  {9f8270dd-6c41-4725-993d-244b30366016}, !- Name
  {098e17b1-2e59-4ea1-907c-2373d32a9fed}, !- Source Object
  4,                                      !- Outlet Port
  {302e1d7a-9cbf-4121-a2fe-5ff425db47d8}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {bba48be1-e17e-4c50-b15a-b46d483dfa8f}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story Top 1 PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {c13a4eaf-2731-4caf-9bb2-d5db796634a1}, !- Availability Schedule
  {db5c4bac-e6e3-44c1-ab73-6560ca08acb1}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c4619d14-21f3-4525-8c13-bd677f4397ad}, !- Supply Side Inlet Node Name
  {e477f3d8-5fff-4a95-9524-7a65ff8758b0}, !- Demand Side Outlet Node Name
  {99063c94-46d5-4237-98e8-cc4b23fcab69}, !- Demand Side Inlet Node A
  {94f989b0-6788-4b7e-9dd1-c2e489c8c97c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {891e1d94-4edf-48eb-b4a3-2ba27fa95db6}, !- Demand Mixer Name
  {4ed1042c-22e3-4023-9eb7-adf57ee67539}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {c91f1a79-3d26-42f4-ba56-47fa267413b2}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story Top 1 PSZ-AC Supply Inlet Node, !- Name
  {c4619d14-21f3-4525-8c13-bd677f4397ad}, !- Inlet Port
  {a55f6928-e42b-4908-a3ea-cb4419c5d9a4}; !- Outlet Port

OS:Node,
  {64ca0eaa-b74c-4297-bcc6-2bd9c80d0540}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story Top 1 PSZ-AC Supply Outlet Node, !- Name
  {46c4fbda-68f0-435f-80ba-e79aebce0ce4}, !- Inlet Port
  {94f989b0-6788-4b7e-9dd1-c2e489c8c97c}; !- Outlet Port

OS:Connection,
  {c4619d14-21f3-4525-8c13-bd677f4397ad}, !- Handle
  {97f165e7-63c6-4a22-872e-34bf2821d4f3}, !- Name
  {bba48be1-e17e-4c50-b15a-b46d483dfa8f}, !- Source Object
  9,                                      !- Outlet Port
  {c91f1a79-3d26-42f4-ba56-47fa267413b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94f989b0-6788-4b7e-9dd1-c2e489c8c97c}, !- Handle
  {f7fa9a6a-da8d-4105-8f1f-84cab5d10e24}, !- Name
  {64ca0eaa-b74c-4297-bcc6-2bd9c80d0540}, !- Source Object
  3,                                      !- Outlet Port
  {bba48be1-e17e-4c50-b15a-b46d483dfa8f}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {c3a9cc0d-5ab4-4431-882d-b7123bd2b99d}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story Top 1 PSZ-AC Demand Inlet Node, !- Name
  {99063c94-46d5-4237-98e8-cc4b23fcab69}, !- Inlet Port
  {05386df1-c45a-4f22-b1aa-ca67f7c48538}; !- Outlet Port

OS:Node,
  {fb4e9f88-a83f-4f81-a1a1-4916d75a3dcf}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story Top 1 PSZ-AC Demand Outlet Node, !- Name
  {ccf32605-4851-4f83-a9a2-b97cc73e1875}, !- Inlet Port
  {e477f3d8-5fff-4a95-9524-7a65ff8758b0}; !- Outlet Port

OS:Node,
  {f66a616d-8200-45b3-9200-6c64413c041f}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story Top 1 PSZ-AC Diffuser Outlet Air Node, !- Name
  {86df40da-e101-4f13-9f29-33f75b6ba176}, !- Inlet Port
  {5c295ba9-3b37-46a8-86af-dd67cea30125}; !- Outlet Port

OS:Connection,
  {99063c94-46d5-4237-98e8-cc4b23fcab69}, !- Handle
  {ca1b2438-fcfa-48c9-9255-937a781d29d7}, !- Name
  {bba48be1-e17e-4c50-b15a-b46d483dfa8f}, !- Source Object
  11,                                     !- Outlet Port
  {c3a9cc0d-5ab4-4431-882d-b7123bd2b99d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e477f3d8-5fff-4a95-9524-7a65ff8758b0}, !- Handle
  {c9beb88a-e1db-4fae-bc85-0654f90d0f2b}, !- Name
  {fb4e9f88-a83f-4f81-a1a1-4916d75a3dcf}, !- Source Object
  3,                                      !- Outlet Port
  {bba48be1-e17e-4c50-b15a-b46d483dfa8f}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {4ed1042c-22e3-4023-9eb7-adf57ee67539}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {05386df1-c45a-4f22-b1aa-ca67f7c48538}, !- Inlet Node Name
  {f39c9984-c26e-4f39-853e-34c0ab3a9bbf}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {891e1d94-4edf-48eb-b4a3-2ba27fa95db6}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {ccf32605-4851-4f83-a9a2-b97cc73e1875}, !- Outlet Node Name
  {8419a42b-490a-47e0-89d7-d7962c8a39b7}; !- Inlet Node Name 1

OS:Connection,
  {05386df1-c45a-4f22-b1aa-ca67f7c48538}, !- Handle
  {2bea374f-a24a-4945-bd55-89c5fa30d496}, !- Name
  {c3a9cc0d-5ab4-4431-882d-b7123bd2b99d}, !- Source Object
  3,                                      !- Outlet Port
  {4ed1042c-22e3-4023-9eb7-adf57ee67539}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ccf32605-4851-4f83-a9a2-b97cc73e1875}, !- Handle
  {bac5d47a-9916-4644-8754-37861f9f3024}, !- Name
  {891e1d94-4edf-48eb-b4a3-2ba27fa95db6}, !- Source Object
  2,                                      !- Outlet Port
  {fb4e9f88-a83f-4f81-a1a1-4916d75a3dcf}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {0b94d63a-d312-4650-96f2-4048ac2fe901}, !- Handle
  {bba48be1-e17e-4c50-b15a-b46d483dfa8f}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {db5c4bac-e6e3-44c1-ab73-6560ca08acb1}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  {77562f3c-461f-48bb-a286-56b8f2f08675}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {4514d078-073b-4e52-9cda-4150f544e366}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story Top 1 Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {2864722d-106e-4511-8d01-4e7f159e87de}, !- Control Zone Name
  {64ca0eaa-b74c-4297-bcc6-2bd9c80d0540}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {af9331b6-0489-4429-b23b-a13fe1e1c2e5}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story Top 1 PSZ-AC Gas Htg Coil, !- Name
  {c13a4eaf-2731-4caf-9bb2-d5db796634a1}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {4d7e87d2-a7c5-4c33-96e9-7c2fb98fc1d0}, !- Air Inlet Node Name
  {6ce4a731-1de6-4ab6-bf21-4f5d29e0f532}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {4f7d153b-b11a-4f7c-8549-4f8a650f22bf}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story Top 1 PSZ-AC Electric Backup Htg Coil, !- Name
  {c13a4eaf-2731-4caf-9bb2-d5db796634a1}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {34922273-b24d-4df7-8bad-f2f2d8f750c3}, !- Air Inlet Node Name
  {b0e4f351-6739-4b05-aea0-07fea2276266}; !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {74be07f7-73a1-47f2-893f-dd7475788c7b}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story Top 1 PSZ-AC 1spd DX AC Clg Coil, !- Name
  {c13a4eaf-2731-4caf-9bb2-d5db796634a1}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {53da344b-18c9-4a3c-a09b-13f0f0aa9748}, !- Air Inlet Node Name
  {43e8c143-6484-4ee2-b528-72f988eb8e2d}, !- Air Outlet Node Name
  {6d689116-fae6-4cb3-acb8-7c3bb4fb6454}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0ddc31ae-f70d-4df8-a4a4-a8447dba3b53}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6c58727c-892f-475c-9b29-a61e5cd49e80}, !- Energy Input Ratio Function of Temperature Curve Name
  {dc50f317-6d98-45a6-ad5f-24c7358dc33e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {090f7624-ffd8-4a3d-9063-9510d7069908}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {ba4bfdc8-18e4-462d-a16f-32923ca31026}, !- Handle
  Curve Biquadratic 21,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5462e8f4-7d7a-437b-8afc-2285a8adfe12}, !- Handle
  Curve Quadratic 31,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {2f0e1ab1-c083-4590-86e5-e19d9e2d27f2}, !- Handle
  Curve Biquadratic 22,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {cb5df766-c46b-4bbc-b0e9-c59c5aedc43c}, !- Handle
  Curve Quadratic 32,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {00b16be5-7eb7-4b94-9ef0-c837bff15277}, !- Handle
  Curve Quadratic 33,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {6d689116-fae6-4cb3-acb8-7c3bb4fb6454}, !- Handle
  Curve Biquadratic 23,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {0ddc31ae-f70d-4df8-a4a4-a8447dba3b53}, !- Handle
  Curve Quadratic 34,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {6c58727c-892f-475c-9b29-a61e5cd49e80}, !- Handle
  Curve Biquadratic 24,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {dc50f317-6d98-45a6-ad5f-24c7358dc33e}, !- Handle
  Curve Quadratic 35,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {090f7624-ffd8-4a3d-9063-9510d7069908}, !- Handle
  Curve Quadratic 36,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:ConstantVolume,
  {346ebf23-2b0d-4f4c-b5f3-6fc5ae778bc2}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story Top 1 PSZ-AC Fan, !- Name
  {c13a4eaf-2731-4caf-9bb2-d5db796634a1}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {28856e73-a5f5-4214-baf9-9ec2a7f2a3ef}, !- Air Inlet Node Name
  {46c4fbda-68f0-435f-80ba-e79aebce0ce4}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {46c4fbda-68f0-435f-80ba-e79aebce0ce4}, !- Handle
  {bba40213-8172-4b2d-b169-af9c51308f69}, !- Name
  {346ebf23-2b0d-4f4c-b5f3-6fc5ae778bc2}, !- Source Object
  9,                                      !- Outlet Port
  {64ca0eaa-b74c-4297-bcc6-2bd9c80d0540}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f6d7da22-03a2-46b0-aee9-a4ea2a21927c}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story Top 1 PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Name
  {b0e4f351-6739-4b05-aea0-07fea2276266}, !- Inlet Port
  {28856e73-a5f5-4214-baf9-9ec2a7f2a3ef}; !- Outlet Port

OS:Connection,
  {b0e4f351-6739-4b05-aea0-07fea2276266}, !- Handle
  {2182205f-0c1a-49b2-9101-bf2173148836}, !- Name
  {4f7d153b-b11a-4f7c-8549-4f8a650f22bf}, !- Source Object
  6,                                      !- Outlet Port
  {f6d7da22-03a2-46b0-aee9-a4ea2a21927c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28856e73-a5f5-4214-baf9-9ec2a7f2a3ef}, !- Handle
  {8bd72c44-f0ed-42cb-ae92-cf8297b06b57}, !- Name
  {f6d7da22-03a2-46b0-aee9-a4ea2a21927c}, !- Source Object
  3,                                      !- Outlet Port
  {346ebf23-2b0d-4f4c-b5f3-6fc5ae778bc2}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {ac6a4647-1bbf-4523-96b7-29a9ef9028c9}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story Top 1 PSZ-AC Gas Htg Coil Outlet Air Node, !- Name
  {6ce4a731-1de6-4ab6-bf21-4f5d29e0f532}, !- Inlet Port
  {34922273-b24d-4df7-8bad-f2f2d8f750c3}; !- Outlet Port

OS:Connection,
  {6ce4a731-1de6-4ab6-bf21-4f5d29e0f532}, !- Handle
  {e67886c5-dadd-4edf-9cfd-71d0ff1e4490}, !- Name
  {af9331b6-0489-4429-b23b-a13fe1e1c2e5}, !- Source Object
  6,                                      !- Outlet Port
  {ac6a4647-1bbf-4523-96b7-29a9ef9028c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34922273-b24d-4df7-8bad-f2f2d8f750c3}, !- Handle
  {c23b538f-f508-4a59-9fd7-dd77a676a3b4}, !- Name
  {ac6a4647-1bbf-4523-96b7-29a9ef9028c9}, !- Source Object
  3,                                      !- Outlet Port
  {4f7d153b-b11a-4f7c-8549-4f8a650f22bf}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {b15e74bf-f0e1-46f1-94ef-6dad9e6b82b6}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story Top 1 PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Name
  {43e8c143-6484-4ee2-b528-72f988eb8e2d}, !- Inlet Port
  {4d7e87d2-a7c5-4c33-96e9-7c2fb98fc1d0}; !- Outlet Port

OS:Connection,
  {43e8c143-6484-4ee2-b528-72f988eb8e2d}, !- Handle
  {61b4016e-db14-4401-b0b0-444935ca85bc}, !- Name
  {74be07f7-73a1-47f2-893f-dd7475788c7b}, !- Source Object
  9,                                      !- Outlet Port
  {b15e74bf-f0e1-46f1-94ef-6dad9e6b82b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d7e87d2-a7c5-4c33-96e9-7c2fb98fc1d0}, !- Handle
  {fccd7f8e-1cef-4a24-93d9-62de3491c9b2}, !- Name
  {b15e74bf-f0e1-46f1-94ef-6dad9e6b82b6}, !- Source Object
  3,                                      !- Outlet Port
  {af9331b6-0489-4429-b23b-a13fe1e1c2e5}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {7c27ab16-3246-464d-87fb-2ff66bee47bb}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story Top 1 PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {c13a4eaf-2731-4caf-9bb2-d5db796634a1}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {d531df4d-de15-41d2-b05e-cf8b1e52f7cb}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {d531df4d-de15-41d2-b05e-cf8b1e52f7cb}, !- Handle
  Controller Mechanical Ventilation 6,    !- Name
  {c13a4eaf-2731-4caf-9bb2-d5db796634a1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e9138e7d-9c4a-4898-848f-11f7c03868b2}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story Top 1 PSZ-AC OA System, !- Name
  {7c27ab16-3246-464d-87fb-2ff66bee47bb}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {b91600df-fd47-4c6a-b601-0052378d70df}, !- Mixed Air Node Name
  {4daa6e01-b5e3-4344-b8dc-62bc61c0d8d4}, !- Outdoor Air Stream Node Name
  {75e84e75-f528-4b64-845b-456e6aacd262}, !- Relief Air Stream Node Name
  {a55f6928-e42b-4908-a3ea-cb4419c5d9a4}; !- Return Air Stream Node Name

OS:Node,
  {9200c115-9c44-4c9e-afa8-0e19fc0288b0}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story Top 1 PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {4daa6e01-b5e3-4344-b8dc-62bc61c0d8d4}; !- Outlet Port

OS:Connection,
  {4daa6e01-b5e3-4344-b8dc-62bc61c0d8d4}, !- Handle
  {8eb8c02d-ce04-465d-b5b4-fdb08b2922d2}, !- Name
  {9200c115-9c44-4c9e-afa8-0e19fc0288b0}, !- Source Object
  3,                                      !- Outlet Port
  {e9138e7d-9c4a-4898-848f-11f7c03868b2}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {39a5fc53-0084-4a7b-8a1f-d13a97c02a15}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story Top 1 PSZ-AC Relief Air Node, !- Name
  {75e84e75-f528-4b64-845b-456e6aacd262}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {75e84e75-f528-4b64-845b-456e6aacd262}, !- Handle
  {eca70caf-e7d4-44f7-9e8b-db61a6cc6dbd}, !- Name
  {e9138e7d-9c4a-4898-848f-11f7c03868b2}, !- Source Object
  7,                                      !- Outlet Port
  {39a5fc53-0084-4a7b-8a1f-d13a97c02a15}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {072cdd39-579f-46df-b3a9-eda4ae74be30}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story Top 1 PSZ-AC Mixed Air Node, !- Name
  {b91600df-fd47-4c6a-b601-0052378d70df}, !- Inlet Port
  {53da344b-18c9-4a3c-a09b-13f0f0aa9748}; !- Outlet Port

OS:Connection,
  {a55f6928-e42b-4908-a3ea-cb4419c5d9a4}, !- Handle
  {29996284-845f-4989-9fd9-2cd99a39383f}, !- Name
  {c91f1a79-3d26-42f4-ba56-47fa267413b2}, !- Source Object
  3,                                      !- Outlet Port
  {e9138e7d-9c4a-4898-848f-11f7c03868b2}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b91600df-fd47-4c6a-b601-0052378d70df}, !- Handle
  {77dd8cd4-e8b6-466f-aae5-eed61e64620f}, !- Name
  {e9138e7d-9c4a-4898-848f-11f7c03868b2}, !- Source Object
  5,                                      !- Outlet Port
  {072cdd39-579f-46df-b3a9-eda4ae74be30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53da344b-18c9-4a3c-a09b-13f0f0aa9748}, !- Handle
  {1548cad9-4ec7-4423-a6fd-79de15c82be8}, !- Name
  {072cdd39-579f-46df-b3a9-eda4ae74be30}, !- Source Object
  3,                                      !- Outlet Port
  {74be07f7-73a1-47f2-893f-dd7475788c7b}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {77562f3c-461f-48bb-a286-56b8f2f08675}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  {c13a4eaf-2731-4caf-9bb2-d5db796634a1}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {b5dca0b9-34fb-45ae-8904-a6771d9d999d}, !- Control Zone or Zone List Name
  {741fad0c-646e-4dcf-9d63-fe1f1327f8c7}, !- Cooling Control Zone or Zone List Name
  {c7e0b31a-48f7-4826-a39d-f604f25f2ead}, !- Heating Control Zone or Zone List Name
  {5a4ba582-eb3d-4c9a-a4fa-dd4a0416ba3a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b5dca0b9-34fb-45ae-8904-a6771d9d999d}, !- Handle
  Availability Manager Night Cycle 6 Control Zone List; !- Name

OS:ModelObjectList,
  {741fad0c-646e-4dcf-9d63-fe1f1327f8c7}, !- Handle
  Availability Manager Night Cycle 6 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {c7e0b31a-48f7-4826-a39d-f604f25f2ead}, !- Handle
  Availability Manager Night Cycle 6 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {5a4ba582-eb3d-4c9a-a4fa-dd4a0416ba3a}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {81d13c65-8d02-4be4-ac2d-23e45acb8bca}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story Top 1 PSZ-AC Diffuser, !- Name
  {c13a4eaf-2731-4caf-9bb2-d5db796634a1}, !- Availability Schedule Name
  {3e05f425-0afa-4d1e-a2f7-ee34c3ae0068}, !- Air Inlet Node Name
  {86df40da-e101-4f13-9f29-33f75b6ba176}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {307b7947-ec22-433f-abe0-681408d5703e}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story Top 1 Return Air Node, !- Name
  {f4a32922-dae1-472b-9f8c-26666dc73b24}, !- Inlet Port
  {8419a42b-490a-47e0-89d7-d7962c8a39b7}; !- Outlet Port

OS:Connection,
  {5c295ba9-3b37-46a8-86af-dd67cea30125}, !- Handle
  {657db4c1-a828-42db-86c7-d8a510f11201}, !- Name
  {f66a616d-8200-45b3-9200-6c64413c041f}, !- Source Object
  3,                                      !- Outlet Port
  {9b15da0f-a749-40e8-a69c-fbed3499c745}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f4a32922-dae1-472b-9f8c-26666dc73b24}, !- Handle
  {93529e82-f103-44f1-86d1-fcc5c5f8b7c4}, !- Name
  {1c9f72bf-43ec-4813-b0b1-eadad23dfc05}, !- Source Object
  3,                                      !- Outlet Port
  {307b7947-ec22-433f-abe0-681408d5703e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8419a42b-490a-47e0-89d7-d7962c8a39b7}, !- Handle
  {1bbaa18d-5ef8-423a-bf70-bd69f29114c8}, !- Name
  {307b7947-ec22-433f-abe0-681408d5703e}, !- Source Object
  3,                                      !- Outlet Port
  {891e1d94-4edf-48eb-b4a3-2ba27fa95db6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b35c1d05-ce5b-4e39-b393-7777eec8f93f}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story Top 1 PSZ-AC Diffuser Inlet Air Node, !- Name
  {f39c9984-c26e-4f39-853e-34c0ab3a9bbf}, !- Inlet Port
  {3e05f425-0afa-4d1e-a2f7-ee34c3ae0068}; !- Outlet Port

OS:Connection,
  {f39c9984-c26e-4f39-853e-34c0ab3a9bbf}, !- Handle
  {9f41008a-3cfa-4397-9071-83ec80056668}, !- Name
  {4ed1042c-22e3-4023-9eb7-adf57ee67539}, !- Source Object
  3,                                      !- Outlet Port
  {b35c1d05-ce5b-4e39-b393-7777eec8f93f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e05f425-0afa-4d1e-a2f7-ee34c3ae0068}, !- Handle
  {783fd399-c2d2-4ccf-9241-b2a7c56ef3e0}, !- Name
  {b35c1d05-ce5b-4e39-b393-7777eec8f93f}, !- Source Object
  3,                                      !- Outlet Port
  {81d13c65-8d02-4be4-ac2d-23e45acb8bca}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {86df40da-e101-4f13-9f29-33f75b6ba176}, !- Handle
  {881dea1c-2299-4480-afce-99d917d9ed72}, !- Name
  {81d13c65-8d02-4be4-ac2d-23e45acb8bca}, !- Source Object
  4,                                      !- Outlet Port
  {f66a616d-8200-45b3-9200-6c64413c041f}, !- Target Object
  2;                                      !- Inlet Port

OS:AdditionalProperties,
  {67242d66-21f1-40d1-a8ce-66d0cef55eea}, !- Handle
  {f4d5b273-839a-4171-8cf5-efb2f217fa0a}, !- Object Name
  hvac_system_type,                       !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Inferred;                               !- Feature Value 1

